  11301 'GENROU' 1     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11301 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11301 'ESST4B' 1     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11301 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.56842    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11301 'GENROU' 2     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11301 'PSS2A '  2          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11301 'ESST4B' 2     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11301 'IEEEG1' 2          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.56842    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11302 'GENROU' 3     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11302 'PSS2A '  3          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11302 'ESST4B' 3     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11302 'IEEEG1' 3          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.56842    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11302 'GENROU' 4     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11302 'PSS2A '  4          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11302 'ESST4B' 4     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11302 'IEEEG1' 4          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.56842    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11303 'GENROU' 5     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11303 'PSS2A '  5          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11303 'ESST4B' 5     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11303 'IEEEG1' 5          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.56842    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11303 'GENROU' 6     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11303 'PSS2A '  6          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11303 'ESST4B' 6     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11303 'IEEEG1' 6          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.56842    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11304 'GENROU' 7     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11304 'PSS2A '  7          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11304 'ESST4B' 7     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11304 'IEEEG1' 7          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.56842    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11304 'GENROU' 8     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11304 'PSS2A '  8          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11304 'ESST4B' 8     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11304 'IEEEG1' 8          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.56842    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11305 'GENROU' 10    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11305 'PSS2A '  10         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11305 'ESST4B' 10    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11305 'IEEEG1' 10         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.56842    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11305 'GENROU' 9     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11305 'PSS2A '  9          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11305 'ESST4B' 9     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11305 'IEEEG1' 9          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.56842    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11306 'GENROU' 11    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11306 'PSS2A '  11         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11306 'ESST4B' 11    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11306 'IEEEG1' 11         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.56842    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11306 'GENROU' 12    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11306 'PSS2A '  12         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11306 'ESST4B' 12    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11306 'IEEEG1' 12         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.56842    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11307 'GENROU' 1     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  11307 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  11307 'ESST4B' 1     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  11308 'GENROU' 13    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11308 'PSS2A '  13         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11308 'ESST4B' 13    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11308 'IEEEG1' 13         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.56842    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11308 'GENROU' 14    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11308 'PSS2A '  14         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11308 'ESST4B' 14    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11308 'IEEEG1' 14         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.56842    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11309 'GENROU' 15    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11309 'PSS2A '  15         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11309 'ESST4B' 15    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11309 'IEEEG1' 15         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.56842    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11309 'GENROU' 16    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11309 'PSS2A '  16         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11309 'ESST4B' 16    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11309 'IEEEG1' 16         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.56842    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11315 'GENROU' 25    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11315 'PSS2A '  25         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11315 'ESST4B' 25    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11315 'IEEEG1' 25         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11315 'GENROU' 26    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11315 'PSS2A '  26         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11315 'ESST4B' 26    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11315 'IEEEG1' 26         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11315 'GENROU' 27    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11315 'PSS2A '  27         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11315 'ESST4B' 27    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11315 'IEEEG1' 27         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11315 'GENROU' 28    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11315 'PSS2A '  28         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11315 'ESST4B' 28    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11315 'IEEEG1' 28         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11315 'GENROU' 29    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11315 'PSS2A '  29         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11315 'ESST4B' 29    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11315 'IEEEG1' 29         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11316 'GENROU' 30    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11316 'PSS2A '  30         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11316 'ESST4B' 30    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11316 'IEEEG1' 30         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11316 'GENROU' 31    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11316 'PSS2A '  31         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11316 'ESST4B' 31    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11316 'IEEEG1' 31         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11316 'GENROU' 32    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11316 'PSS2A '  32         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11316 'ESST4B' 32    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11316 'IEEEG1' 32         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11316 'GENROU' 33    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11316 'PSS2A '  33         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11316 'ESST4B' 33    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11316 'IEEEG1' 33         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11316 'GENROU' 34    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11316 'PSS2A '  34         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11316 'ESST4B' 34    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11316 'IEEEG1' 34         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11317 'GENROU' 35    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11317 'PSS2A '  35         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11317 'ESST4B' 35    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11317 'IEEEG1' 35         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11317 'GENROU' 36    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11317 'PSS2A '  36         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11317 'ESST4B' 36    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11317 'IEEEG1' 36         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11317 'GENROU' 37    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11317 'PSS2A '  37         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11317 'ESST4B' 37    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11317 'IEEEG1' 37         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11317 'GENROU' 38    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11317 'PSS2A '  38         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11317 'ESST4B' 38    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11317 'IEEEG1' 38         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11317 'GENROU' 39    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11317 'PSS2A '  39         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11317 'ESST4B' 39    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11317 'IEEEG1' 39         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11318 'GENROU' 40    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11318 'PSS2A '  40         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11318 'ESST4B' 40    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11318 'IEEEG1' 40         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11318 'GENROU' 41    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11318 'PSS2A '  41         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11318 'ESST4B' 41    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11318 'IEEEG1' 41         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11318 'GENROU' 42    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11318 'PSS2A '  42         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11318 'ESST4B' 42    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11318 'IEEEG1' 42         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11318 'GENROU' 43    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11318 'PSS2A '  43         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11318 'ESST4B' 43    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11318 'IEEEG1' 43         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11318 'GENROU' 44    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.17500      0.16000      0.11000      0.45000    /
  11318 'PSS2A '  44         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11318 'ESST4B' 44    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11318 'IEEEG1' 44         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64519    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11319 'GENROU' 1     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11319 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11319 'ESST4B' 1     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11319 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64495    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11319 'GENROU' 2     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11319 'PSS2A '  2          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11319 'ESST4B' 2     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11319 'IEEEG1' 2          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64495    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11319 'GENROU' 3     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11319 'PSS2A '  3          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11319 'ESST4B' 3     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11319 'IEEEG1' 3          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.64495    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11320 'GENROU' 17    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11320 'PSS2A '  17         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11320 'ESST4B' 17    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11320 'IEEEG1' 17         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.72200    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11320 'GENROU' 18    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11320 'PSS2A '  18         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11320 'ESST4B' 18    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11320 'IEEEG1' 18         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.72200    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11321 'GENROU' 19    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11321 'PSS2A '  19         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11321 'ESST4B' 19    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11321 'IEEEG1' 19         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.72200    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11321 'GENROU' 20    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11321 'PSS2A '  20         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11321 'ESST4B' 20    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11321 'IEEEG1' 20         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.72200    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11322 'GENROU' 21    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11322 'PSS2A '  21         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11322 'ESST4B' 21    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11322 'IEEEG1' 21         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.72200    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11322 'GENROU' 22    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11322 'PSS2A '  22         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11322 'ESST4B' 22    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11322 'IEEEG1' 22         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.72200    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11323 'GENROU' 23    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11323 'PSS2A '  23         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11323 'ESST4B' 23    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11323 'IEEEG1' 23         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.72200    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11323 'GENROU' 24    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11323 'PSS2A '  24         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  11323 'ESST4B' 24    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11323 'IEEEG1' 24         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.72200    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11324 'GENROU' 2     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  11324 'PSS2A '  2          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  11324 'ESST4B' 2     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  11325 'GENROU' 3     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  11325 'PSS2A '  3          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  11325 'ESST4B' 3     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  11326 'GENROU' 4     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  11326 'PSS2A '  4          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  11326 'ESST4B' 4     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  11330 'GENROU' 1     5.6150      0.22000E-01  0.47300      0.44000E-01
          5.5500       0.0000       2.2570       2.1510      0.32200    
         0.47500      0.22300      0.19000      0.11400      0.43300    /
  11330 'EXST2 ' 1     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11330 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.48316    
         0.17730      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11330 'GENROU' 2     5.6150      0.22000E-01  0.47300      0.44000E-01
          5.5500       0.0000       2.2570       2.1510      0.32200    
         0.47500      0.22300      0.19000      0.11400      0.43300    /
  11330 'EXST2 ' 2     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11330 'IEEEG1' 2          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.48316    
         0.17730      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11331 'GENROU' 3     5.6150      0.22000E-01  0.47300      0.44000E-01
          5.5500       0.0000       2.2570       2.1510      0.32200    
         0.47500      0.22300      0.19000      0.11400      0.43300    /
  11331 'EXST2 ' 3     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11331 'IEEEG1' 3          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.48316    
         0.17730      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11331 'GENROU' 4     5.6150      0.22000E-01  0.47300      0.44000E-01
          5.5500       0.0000       2.2570       2.1510      0.32200    
         0.47500      0.22300      0.19000      0.11400      0.43300    /
  11331 'EXST2 ' 4     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11331 'IEEEG1' 4          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.48316    
         0.17730      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11332 'GENROU' 5     5.6150      0.22000E-01  0.47300      0.44000E-01
          5.5500       0.0000       2.2570       2.1510      0.32200    
         0.47500      0.22300      0.19000      0.11400      0.43300    /
  11332 'EXST2 ' 5     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11332 'IEEEG1' 5          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.48316    
         0.17730      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11332 'GENROU' 6     5.6150      0.22000E-01  0.47300      0.44000E-01
          5.5500       0.0000       2.2570       2.1510      0.32200    
         0.47500      0.22300      0.19000      0.11400      0.43300    /
  11332 'EXST2 ' 6     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11332 'IEEEG1' 6          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.48316    
         0.17730      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11341 'GENROU' 1     5.6150      0.22000E-01  0.47300      0.44000E-01
          5.5500       0.0000       2.2570       2.1510      0.32200    
         0.47500      0.22300      0.19000      0.11400      0.43300    /
  11341 'EXST2 ' 1     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11341 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.62234    
         0.17730      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11341 'GENROU' 2     5.6150      0.22000E-01  0.47300      0.44000E-01
          5.5500       0.0000       2.2570       2.1510      0.32200    
         0.47500      0.22300      0.19000      0.11400      0.43300    /
  11341 'EXST2 ' 2     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11341 'IEEEG1' 2          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.62234    
         0.17730      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11342 'GENROU' 3     5.6150      0.22000E-01  0.47300      0.44000E-01
          5.5500       0.0000       2.2570       2.1510      0.32200    
         0.47500      0.22300      0.19000      0.11400      0.43300    /
  11342 'EXST2 ' 3     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11342 'IEEEG1' 3          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.62234    
         0.17730      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11342 'GENROU' 4     5.6150      0.22000E-01  0.47300      0.44000E-01
          5.5500       0.0000       2.2570       2.1510      0.32200    
         0.47500      0.22300      0.19000      0.11400      0.43300    /
  11342 'EXST2 ' 4     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11342 'IEEEG1' 4          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.62234    
         0.17730      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11343 'GENROU' 5     5.6150      0.22000E-01  0.47300      0.44000E-01
          5.5500       0.0000       2.2570       2.1510      0.32200    
         0.47500      0.22300      0.19000      0.11400      0.43300    /
  11343 'EXST2 ' 5     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11343 'IEEEG1' 5          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.62234    
         0.17730      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11343 'GENROU' 6     5.6150      0.22000E-01  0.47300      0.44000E-01
          5.5500       0.0000       2.2570       2.1510      0.32200    
         0.47500      0.22300      0.19000      0.11400      0.43300    /
  11343 'EXST2 ' 6     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11343 'IEEEG1' 6          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.62234    
         0.17730      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11344 'GENROU' 7     5.6150      0.22000E-01  0.47300      0.44000E-01
          5.5500       0.0000       2.2570       2.1510      0.32200    
         0.47500      0.22300      0.19000      0.11400      0.43300    /
  11344 'EXST2 ' 7     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11344 'IEEEG1' 7          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.62234    
         0.17730      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11344 'GENROU' 8     5.6150      0.22000E-01  0.47300      0.44000E-01
          5.5500       0.0000       2.2570       2.1510      0.32200    
         0.47500      0.22300      0.19000      0.11400      0.43300    /
  11344 'EXST2 ' 8     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11344 'IEEEG1' 8          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.62234    
         0.17730      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11345 'GENROU' 10    5.6150      0.22000E-01  0.47300      0.44000E-01
          5.5500       0.0000       2.2570       2.1510      0.32200    
         0.47500      0.22300      0.19000      0.11400      0.43300    /
  11345 'EXST2 ' 10    0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11345 'IEEEG1' 10         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.62234    
         0.17730      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11345 'GENROU' 9     5.6150      0.22000E-01  0.47300      0.44000E-01
          5.5500       0.0000       2.2570       2.1510      0.32200    
         0.47500      0.22300      0.19000      0.11400      0.43300    /
  11345 'EXST2 ' 9     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11345 'IEEEG1' 9          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.62234    
         0.17730      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11346 'GENROU' 1     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11346 'EXST2 ' 1     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11346 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11346 'GENROU' 2     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11346 'EXST2 ' 2     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11346 'IEEEG1' 2          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11347 'GENROU' 3     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11347 'EXST2 ' 3     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11347 'IEEEG1' 3          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11347 'GENROU' 4     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11347 'EXST2 ' 4     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11347 'IEEEG1' 4          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11348 'GENROU' 5     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11348 'EXST2 ' 5     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11348 'IEEEG1' 5          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11348 'GENROU' 6     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11348 'EXST2 ' 6     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11348 'IEEEG1' 6          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11349 'GENROU' 7     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11349 'EXST2 ' 7     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11349 'IEEEG1' 7          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11349 'GENROU' 8     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11349 'EXST2 ' 8     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11349 'IEEEG1' 8          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11350 'GENROU' 1     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11350 'EXST2 ' 1     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11350 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11350 'GENROU' 2     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11350 'EXST2 ' 2     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11350 'IEEEG1' 2          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11351 'GENROU' 3     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11351 'EXST2 ' 3     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11351 'IEEEG1' 3          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11351 'GENROU' 4     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11351 'EXST2 ' 4     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11351 'IEEEG1' 4          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11352 'GENROU' 1     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11352 'EXST2 ' 1     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11352 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11352 'GENROU' 2     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11352 'EXST2 ' 2     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11352 'IEEEG1' 2          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11353 'GENROU' 3     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11353 'EXST2 ' 3     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11353 'IEEEG1' 3          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11353 'GENROU' 4     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11353 'EXST2 ' 4     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11353 'IEEEG1' 4          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11354 'GENROU' 5     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11354 'EXST2 ' 5     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11354 'IEEEG1' 5          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11354 'GENROU' 6     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11354 'EXST2 ' 6     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11354 'IEEEG1' 6          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11355 'GENROU' 7     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11355 'EXST2 ' 7     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11355 'IEEEG1' 7          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11355 'GENROU' 8     8.2000      0.30000E-01   1.6900      0.63000E-01
          5.3500       0.0000       2.6400       2.2700      0.23000    
         0.43000      0.16000      0.85000E-01  0.25000      0.50000    /
  11355 'EXST2 ' 8     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11355 'IEEEG1' 8          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39355    
         0.18433      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11356 'GENROU' 1     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.12000      0.85000E-01  0.11000      0.45000    /
  11356 'ESST4B' 1     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11356 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.76887    
         0.28302      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11356 'GENROU' 2     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.12000      0.85000E-01  0.11000      0.45000    /
  11356 'ESST4B' 2     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  11356 'IEEEG1' 2          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.76887    
         0.28302      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11357 'GENROU' 1     6.2720      0.60000E-01  0.69700      0.96000E-01
          4.8300       0.0000       2.2500       2.1900      0.28200    
         0.45300      0.15900      0.13000      0.15000      0.61000    /
  11357 'EXAC1'  1     0.0000       0.0000       0.0000       400.00    
         0.20000E-01   6.4000      -5.8000      0.31000      0.30000E-01
          1.0000      0.29000      0.83000       1.0000       4.0000    
         0.45000E-01   5.3200      0.24800    /
  11357 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.38271    
         0.27894      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11358 'GENROU' 2     6.2720      0.60000E-01  0.69700      0.96000E-01
          4.8300       0.0000       2.2500       2.1900      0.28200    
         0.45300      0.15900      0.13000      0.15000      0.61000    /
  11358 'EXAC1'  2     0.0000       0.0000       0.0000       400.00    
         0.20000E-01   6.4000      -5.8000      0.31000      0.30000E-01
          1.0000      0.29000      0.83000       1.0000       4.0000    
         0.45000E-01   5.3200      0.24800    /
  11358 'IEEEG1' 2          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.38271    
         0.27894      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11359 'GENROU' 3     6.2720      0.60000E-01  0.69700      0.96000E-01
          4.8300       0.0000       2.2500       2.1900      0.28200    
         0.45300      0.15900      0.13000      0.15000      0.61000    /
  11359 'EXAC1'  3     0.0000       0.0000       0.0000       400.00    
         0.20000E-01   6.4000      -5.8000      0.31000      0.30000E-01
          1.0000      0.29000      0.83000       1.0000       4.0000    
         0.45000E-01   5.3200      0.24800    /
  11359 'IEEEG1' 3          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.38271    
         0.27894      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11360 'GENROU' 4     6.2720      0.60000E-01  0.69700      0.96000E-01
          4.8300       0.0000       2.2500       2.1900      0.28200    
         0.45300      0.15900      0.13000      0.15000      0.61000    /
  11360 'EXAC1'  4     0.0000       0.0000       0.0000       400.00    
         0.20000E-01   6.4000      -5.8000      0.31000      0.30000E-01
          1.0000      0.29000      0.83000       1.0000       4.0000    
         0.45000E-01   5.3200      0.24800    /
  11360 'IEEEG1' 4          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.38271    
         0.27894      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11361 'GENROU' 5     6.2720      0.60000E-01  0.69700      0.96000E-01
          4.8300       0.0000       2.2500       2.1900      0.28200    
         0.45300      0.15900      0.13000      0.15000      0.61000    /
  11361 'EXAC1'  5     0.0000       0.0000       0.0000       400.00    
         0.20000E-01   6.4000      -5.8000      0.31000      0.30000E-01
          1.0000      0.29000      0.83000       1.0000       4.0000    
         0.45000E-01   5.3200      0.24800    /
  11361 'IEEEG1' 5          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.38271    
         0.27894      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11362 'GENROU' 1     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11362 'EXST2 ' 1     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11362 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.63505    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11362 'GENROU' 2     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11362 'EXST2 ' 2     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11362 'IEEEG1' 2          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.63505    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11363 'GENROU' 3     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11363 'EXST2 ' 3     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11363 'IEEEG1' 3          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.63505    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11363 'GENROU' 4     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11363 'EXST2 ' 4     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11363 'IEEEG1' 4          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.63505    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11364 'GENROU' 5     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11364 'EXST2 ' 5     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11364 'IEEEG1' 5          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.63505    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11364 'GENROU' 6     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11364 'EXST2 ' 6     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11364 'IEEEG1' 6          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.63505    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11365 'GENROU' 6     6.2720      0.60000E-01  0.69700      0.96000E-01
          1.9320       0.0000       2.2500       2.1900      0.29000    
         0.45300      0.15900      0.13000      0.15000      0.61000    /
  11365 'EXAC1'  6     0.0000       0.0000       0.0000       400.00    
         0.20000E-01   6.4000      -5.8000      0.31000      0.30000E-01
          1.0000      0.29000      0.83000       1.0000       4.0000    
         0.45000E-01   5.3200      0.24800    /
  11365 'GENROU' 7     6.2720      0.60000E-01  0.69700      0.96000E-01
          1.9320       0.0000       2.2500       2.1900      0.29000    
         0.45300      0.15900      0.13000      0.15000      0.61000    /
  11365 'EXAC1'  7     0.0000       0.0000       0.0000       400.00    
         0.20000E-01   6.4000      -5.8000      0.31000      0.30000E-01
          1.0000      0.29000      0.83000       1.0000       4.0000    
         0.45000E-01   5.3200      0.24800    /
  11366 'GENROU' 8     6.2720      0.60000E-01  0.69700      0.96000E-01
          4.8300       0.0000       2.2500       2.1900      0.28200    
         0.45300      0.15900      0.13000      0.15000      0.61000    /
  11366 'EXAC1'  8     0.0000       0.0000       0.0000       400.00    
         0.20000E-01   6.4000      -5.8000      0.31000      0.30000E-01
          1.0000      0.29000      0.83000       1.0000       4.0000    
         0.45000E-01   5.3200      0.24800    /
  11366 'IEEEG1' 8          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.38271    
         0.27894      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11366 'GENROU' 9     6.2720      0.60000E-01  0.69700      0.96000E-01
          4.8300       0.0000       2.2500       2.1900      0.28200    
         0.45300      0.15900      0.13000      0.15000      0.61000    /
  11366 'EXAC1'  9     0.0000       0.0000       0.0000       400.00    
         0.20000E-01   6.4000      -5.8000      0.31000      0.30000E-01
          1.0000      0.29000      0.83000       1.0000       4.0000    
         0.45000E-01   5.3200      0.24800    /
  11366 'IEEEG1' 9          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.38271    
         0.27894      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11369 'GENROU' 1     4.4100      0.30000E-01  0.98400      0.30000E-01
          10.680       0.0000       1.9600       1.9000      0.20000    
         0.40000      0.14000      0.11500      0.80000E-01  0.20000    /
  11369 'EXST2 ' 1     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11369 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39048    
         0.23810      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11370 'GENROU' 1     8.9000      0.30000E-01  0.98400      0.30000E-01
          5.0300       0.0000       2.8500       2.6000      0.26800    
         0.46000      0.18200      0.15500      0.79000E-01  0.20000    /
  11370 'EXST2 ' 1     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11370 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.30476    
         0.86580E-01  0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11371 'GENROU' 2     8.9000      0.30000E-01  0.98400      0.30000E-01
          5.0300       0.0000       2.8500       2.6000      0.26800    
         0.46000      0.18200      0.15500      0.79000E-01  0.20000    /
  11371 'EXST2 ' 2     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11371 'IEEEG1' 2          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.30476    
         0.86580E-01  0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11372 'GENROU' 3     8.9000      0.30000E-01  0.98400      0.30000E-01
          5.0300       0.0000       2.8500       2.6000      0.26800    
         0.46000      0.18200      0.15500      0.79000E-01  0.20000    /
  11372 'EXST2 ' 3     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11372 'IEEEG1' 3          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.30476    
         0.86580E-01  0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11373 'GENROU' 4     8.9000      0.30000E-01  0.98400      0.30000E-01
          5.0300       0.0000       2.8500       2.6000      0.26800    
         0.46000      0.18200      0.15500      0.79000E-01  0.20000    /
  11373 'EXST2 ' 4     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11373 'IEEEG1' 4          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.30476    
         0.86580E-01  0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11374 'GENROU' 5     8.9000      0.30000E-01  0.98400      0.30000E-01
          5.0300       0.0000       2.8500       2.6000      0.26800    
         0.46000      0.18200      0.15500      0.79000E-01  0.20000    /
  11374 'EXST2 ' 5     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11374 'IEEEG1' 5          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.30476    
         0.86580E-01  0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11375 'GENROU' 6     8.9000      0.30000E-01  0.98400      0.30000E-01
          5.0300       0.0000       2.8500       2.6000      0.26800    
         0.46000      0.18200      0.15500      0.79000E-01  0.20000    /
  11375 'EXST2 ' 6     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11375 'IEEEG1' 6          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.30476    
         0.86580E-01  0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11376 'GENROU' 7     8.9000      0.30000E-01  0.98400      0.30000E-01
          5.0300       0.0000       2.8500       2.6000      0.26800    
         0.46000      0.18200      0.15500      0.79000E-01  0.20000    /
  11376 'EXST2 ' 7     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11376 'IEEEG1' 7          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.30476    
         0.86580E-01  0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11377 'GENROU' 8     8.9000      0.30000E-01  0.98400      0.30000E-01
          5.0300       0.0000       2.8500       2.6000      0.26800    
         0.46000      0.18200      0.15500      0.79000E-01  0.20000    /
  11377 'EXST2 ' 8     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11377 'IEEEG1' 8          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.30476    
         0.86580E-01  0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11378 'GENROU' 9     8.9000      0.30000E-01  0.98400      0.30000E-01
          5.0300       0.0000       2.8500       2.6000      0.26800    
         0.46000      0.18200      0.15500      0.79000E-01  0.20000    /
  11378 'EXST2 ' 9     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11378 'IEEEG1' 9          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.30476    
         0.86580E-01  0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11379 'GENROU' 10    8.9000      0.30000E-01  0.98400      0.30000E-01
          5.0300       0.0000       2.8500       2.6000      0.26800    
         0.46000      0.18200      0.15500      0.79000E-01  0.20000    /
  11379 'EXST2 ' 10    0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11379 'IEEEG1' 10         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.30476    
         0.86580E-01  0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11380 'GENROU' 11    8.9000      0.30000E-01  0.98400      0.30000E-01
          5.0300       0.0000       2.8500       2.6000      0.26800    
         0.46000      0.18200      0.15500      0.79000E-01  0.20000    /
  11380 'EXST2 ' 11    0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11380 'IEEEG1' 11         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.31602    
         0.86580E-01  0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11381 'GENROU' 12    8.9000      0.30000E-01  0.98400      0.30000E-01
          5.0300       0.0000       2.8500       2.6000      0.26800    
         0.46000      0.18200      0.15500      0.79000E-01  0.20000    /
  11381 'EXST2 ' 12    0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11381 'IEEEG1' 12         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.31602    
         0.86580E-01  0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11382 'GENROU' 1     4.5000      0.40000E-01  0.90000      0.90000E-01
          5.3600       0.0000       1.8000       1.6500      0.18000    
         0.50000      0.18000      0.12000      0.51000E-01  0.25000    /
  11382 'IEEEX1' 1     0.0000       50.000      0.50000E-01   0.0000    
          0.0000       1.0000     -0.90000       0.0000      0.50000    
         0.10000       1.0000       0.0000       2.3000      0.10000    
          3.1000      0.33000    /
  11382 'IEEEG1' 1          0           0        20.000       0.0000    
          0.0000      0.80000       99.000      -99.000       1.7222    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11383 'GENROU' 1     4.5000      0.40000E-01  0.90000      0.90000E-01
          5.3600       0.0000       1.8000       1.6500      0.18000    
         0.50000      0.18000      0.12000      0.51000E-01  0.25000    /
  11383 'IEEEX1' 1     0.0000       50.000      0.50000E-01   0.0000    
          0.0000       1.0000     -0.90000       0.0000      0.50000    
         0.10000       1.0000       0.0000       2.3000      0.10000    
          3.1000      0.33000    /
  11383 'IEEEG1' 1          0           0        20.000       0.0000    
          0.0000      0.80000       99.000      -99.000      0.61111    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11385 'GENROU' 1     6.2700      0.59000E-01  0.69700      0.96000E-01
          4.8300       2.0000       1.9560       1.9040      0.28100    
         0.45300      0.15900      0.13000      0.14000      0.51300    /
  11385 'EXAC1'  1     0.0000       0.0000       0.0000       400.00    
         0.20000E-01   6.5000      -5.8000      0.31000      0.30000E-01
          1.0000      0.29000      0.39000       1.0000       4.0000    
         0.45000E-01   5.3200      0.24800    /
  11385 'GAST'   1    0.40000E-01  0.40000       4.3000       13.000    
          1.0000       2.0000      0.37483      0.13947      0.20000    /
  11386 'GENROU' 2     6.2700      0.59000E-01  0.69700      0.96000E-01
          4.8300       2.0000       1.9560       1.9040      0.28100    
         0.45300      0.15900      0.13000      0.14000      0.51300    /
  11386 'EXAC1'  2     0.0000       0.0000       0.0000       400.00    
         0.20000E-01   6.5000      -5.8000      0.31000      0.30000E-01
          1.0000      0.29000      0.39000       1.0000       4.0000    
         0.45000E-01   5.3200      0.24800    /
  11386 'GAST'   2    0.40000E-01  0.40000       4.3000       13.000    
          1.0000       2.0000      0.37483      0.13947      0.20000    /
  11387 'GENROU' 3     6.2700      0.59000E-01  0.69700      0.96000E-01
          4.8300       2.0000       1.9560       1.9040      0.28100    
         0.45300      0.15900      0.13000      0.14000      0.51300    /
  11387 'EXAC1'  3     0.0000       0.0000       0.0000       400.00    
         0.20000E-01   6.5000      -5.8000      0.31000      0.30000E-01
          1.0000      0.29000      0.39000       1.0000       4.0000    
         0.45000E-01   5.3200      0.24800    /
  11387 'GAST'   3    0.40000E-01  0.40000       4.3000       13.000    
          1.0000       2.0000      0.37483      0.13947      0.20000    /
  11388 'GENROU' 4     6.2700      0.59000E-01  0.69700      0.96000E-01
          4.8300       2.0000       1.9560       1.9040      0.28100    
         0.45300      0.15900      0.13000      0.14000      0.51300    /
  11388 'EXAC1'  4     0.0000       0.0000       0.0000       400.00    
         0.20000E-01   6.5000      -5.8000      0.31000      0.30000E-01
          1.0000      0.29000      0.39000       1.0000       4.0000    
         0.45000E-01   5.3200      0.24800    /
  11388 'GAST'   4    0.40000E-01  0.40000       4.3000       13.000    
          1.0000       2.0000      0.37483      0.13947      0.20000    /
  11389 'GENROU' 5     6.2700      0.59000E-01  0.69700      0.96000E-01
          1.9320       2.0000       1.9560       1.9040      0.28100    
         0.45300      0.15900      0.13000      0.14000      0.51300    /
  11389 'EXAC1'  5     0.0000       0.0000       0.0000       400.00    
         0.20000E-01   6.5000      -5.8000      0.31000      0.30000E-01
          1.0000      0.29000      0.39000       1.0000       4.0000    
         0.45000E-01   5.3200      0.24800    /
  11390 'GENROU' 1     4.4100      0.30000E-01  0.98400      0.30000E-01
          10.680       0.0000       2.0000       1.9000      0.14800    
         0.40000      0.12000      0.11500      0.80000E-01  0.20000    /
  11390 'EXST2 ' 1     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11390 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.42424    
         0.30303      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11391 'GENROU' 2     4.4100      0.30000E-01  0.98400      0.30000E-01
          10.680       0.0000       2.0000       1.9000      0.14800    
         0.40000      0.12000      0.11500      0.80000E-01  0.20000    /
  11391 'EXST2 ' 2     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11391 'IEEEG1' 2          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.42424    
         0.30303      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11392 'GENROU' 3     4.4100      0.30000E-01  0.98400      0.30000E-01
          10.680       0.0000       2.0000       1.9000      0.14800    
         0.40000      0.12000      0.11500      0.80000E-01  0.20000    /
  11392 'EXST2 ' 3     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11392 'IEEEG1' 3          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.42424    
         0.30303      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11393 'GENROU' 4     4.4100      0.30000E-01  0.98400      0.30000E-01
          10.680       0.0000       2.0000       1.9000      0.14800    
         0.40000      0.12000      0.11500      0.80000E-01  0.20000    /
  11393 'EXST2 ' 4     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11393 'IEEEG1' 4          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.42424    
         0.30303      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11394 'GENROU' 5     4.4100      0.30000E-01  0.98400      0.30000E-01
          10.680       0.0000       2.0000       1.9000      0.14800    
         0.40000      0.12000      0.11500      0.80000E-01  0.20000    /
  11394 'EXST2 ' 5     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11394 'IEEEG1' 5          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.42424    
         0.30303      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11395 'GENROU' 6     4.4100      0.30000E-01  0.98400      0.30000E-01
          10.680       0.0000       2.0000       1.9000      0.14800    
         0.40000      0.12000      0.11500      0.80000E-01  0.20000    /
  11395 'EXST2 ' 6     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11395 'IEEEG1' 6          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.42424    
         0.30303      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11396 'GENROU' 2     4.4100      0.30000E-01  0.98400      0.30000E-01
          10.680       0.0000       1.9600       1.9000      0.20000    
         0.40000      0.14000      0.11500      0.80000E-01  0.20000    /
  11396 'EXST2 ' 2     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11396 'IEEEG1' 2          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39048    
         0.23810      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11397 'GENROU' 3     4.4100      0.30000E-01  0.98400      0.30000E-01
          10.680       0.0000       1.9600       1.9000      0.20000    
         0.40000      0.14000      0.11500      0.80000E-01  0.20000    /
  11397 'EXST2 ' 3     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11397 'IEEEG1' 3          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39048    
         0.23810      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11398 'GENROU' 4     4.4100      0.30000E-01  0.98400      0.30000E-01
          10.680       0.0000       1.9600       1.9000      0.20000    
         0.40000      0.14000      0.11500      0.80000E-01  0.20000    /
  11398 'EXST2 ' 4     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11398 'IEEEG1' 4          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39048    
         0.23810      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11399 'GENROU' 5     4.4100      0.30000E-01  0.98400      0.30000E-01
          10.680       0.0000       1.9600       1.9000      0.20000    
         0.40000      0.14000      0.11500      0.80000E-01  0.20000    /
  11399 'EXST2 ' 5     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11399 'IEEEG1' 5          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.39048    
         0.23810      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11400 'GENROU' 1     6.2700      0.59000E-01  0.69700      0.96000E-01
          4.8300       2.0000       1.9560       1.9040      0.28100    
         0.45300      0.15900      0.13000      0.14000      0.51300    /
  11400 'EXAC1'  1     0.0000       0.0000       0.0000       400.00    
         0.20000E-01   6.5000      -5.8000      0.31000      0.30000E-01
          1.0000      0.29000      0.39000       1.0000       4.0000    
         0.45000E-01   5.3200      0.24800    /
  11400 'GAST'   1    0.40000E-01  0.40000       4.3000       13.000    
          1.0000       2.0000      0.35565      0.13947      0.20000    /
  11401 'GENROU' 10    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11401 'EXST2 ' 10    0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11401 'IEEEG1' 10         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.54028    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11401 'GENROU' 11    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11401 'EXST2 ' 11    0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11401 'IEEEG1' 11         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.54028    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11402 'GENROU' 12    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11402 'EXST2 ' 12    0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11402 'IEEEG1' 12         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.54028    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11402 'GENROU' 13    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11402 'EXST2 ' 13    0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11402 'IEEEG1' 13         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.54028    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11403 'GENROU' 1     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11403 'EXST2 ' 1     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11403 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.71579    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11403 'GENROU' 2     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11403 'EXST2 ' 2     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11403 'IEEEG1' 2          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.71579    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11404 'GENROU' 14    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11404 'EXST2 ' 14    0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11404 'IEEEG1' 14         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.54028    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11404 'GENROU' 15    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11404 'EXST2 ' 15    0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11404 'IEEEG1' 15         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.54028    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11405 'GENROU' 16    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11405 'EXST2 ' 16    0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11405 'IEEEG1' 16         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.54028    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11405 'GENROU' 17    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11405 'EXST2 ' 17    0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11405 'IEEEG1' 17         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.54028    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11406 'GENROU' 18    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11406 'EXST2 ' 18    0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11406 'IEEEG1' 18         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.54028    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11406 'GENROU' 19    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11406 'EXST2 ' 19    0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11406 'IEEEG1' 19         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.54028    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11407 'GENROU' 20    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11407 'EXST2 ' 20    0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11407 'IEEEG1' 20         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.54028    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11407 'GENROU' 21    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11407 'EXST2 ' 21    0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11407 'IEEEG1' 21         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.54028    
         0.19646      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11408 'GENROU' 1     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11408 'EXST2 ' 1     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11408 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.71579    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11408 'GENROU' 2     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11408 'EXST2 ' 2     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11408 'IEEEG1' 2          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.71579    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11409 'GENROU' 1     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11409 'EXST2 ' 1     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11409 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.71579    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11409 'GENROU' 2     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  11409 'EXST2 ' 2     0.0000       120.00      0.15000       1.2000    
         -1.2000       1.0000      0.50000      0.20000E-01  0.33000    
          1.1900       3.3600      0.10000E-02   5.1900    /
  11409 'IEEEG1' 2          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.71579    
         0.21053      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  11410 'GENROU' 1     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  11410 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  11410 'ESST4B' 1     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  11411 'GENROU' 2     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  11411 'PSS2A '  2          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  11411 'ESST4B' 2     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  11412 'GENROU' 3     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  11412 'PSS2A '  3          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  11412 'ESST4B' 3     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  11413 'GENROU' 1     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  11413 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  11413 'ESST4B' 1     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  11911 'CSVGN1' S     100.00       0.0000       0.0000      0.55000    
          0.0000      0.25000E-01  -150.00       1.0000       0.0000    
          450.00    /
  11914 'CSVGN1' S     100.00       0.0000       0.0000      0.55000    
          0.0000      0.25000E-01  -150.00       1.0000       0.0000    
          450.00    /
  13111 'GENROU' 1     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  13111 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  13111 'ESST4B' 1     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  13111 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.52885    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  13111 'GENROU' 2     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  13111 'PSS2A '  2          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  13111 'ESST4B' 2     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  13111 'IEEEG1' 2          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.52885    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  13111 'GENROU' 3     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  13111 'PSS2A '  3          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  13111 'ESST4B' 3     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  13111 'IEEEG1' 3          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.52885    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  13111 'GENROU' 4     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  13111 'PSS2A '  4          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  13111 'ESST4B' 4     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  13111 'IEEEG1' 4          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.52885    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  13111 'GENROU' 5     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  13111 'PSS2A '  5          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  13111 'ESST4B' 5     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  13111 'IEEEG1' 5          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.52885    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  13113 'GENROU' 10    5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  13113 'PSS2A '  10         1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  13113 'ESST4B' 10    0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  13113 'IEEEG1' 10         0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.52885    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  13113 'GENROU' 6     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  13113 'PSS2A '  6          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  13113 'ESST4B' 6     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  13113 'IEEEG1' 6          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.52885    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  13113 'GENROU' 7     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  13113 'PSS2A '  7          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  13113 'ESST4B' 7     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  13113 'IEEEG1' 7          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.52885    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  13113 'GENROU' 8     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  13113 'PSS2A '  8          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  13113 'ESST4B' 8     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  13113 'IEEEG1' 8          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.52885    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  13113 'GENROU' 9     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.18900      0.16000      0.11000      0.45000    /
  13113 'PSS2A '  9          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.15200       1.0000    
         0.50000      0.10000       15.000      0.15000      0.20000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
  13113 'ESST4B' 9     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  13113 'IEEEG1' 9          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.52885    
         0.19231      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  13114 'GENROU' 1     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  13114 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  13114 'ESST4B' 1     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  13115 'GENROU' 1     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  13115 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  13115 'ESST4B' 1     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  13116 'GENROU' 1     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  13116 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  13116 'ESST4B' 1     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  13117 'GENROU' 1     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  13117 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  13117 'ESST4B' 1     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  13118 'GENROU' 1     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  13118 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  13118 'ESST4B' 1     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  13119 'GENROU' 1     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  13119 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  13119 'ESST4B' 1     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  13120 'GENROU' 1     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  13120 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  13120 'ESST4B' 1     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  13121 'GENROU' 1     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  13121 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  13121 'ESST4B' 1     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  13122 'GENROU' 1     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  13122 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  13122 'ESST4B' 1     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  13123 'GENROU' 1     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  13123 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  13123 'ESST4B' 1     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  13127 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13127 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13127 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13127 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.69767       0.11163    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        157.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13128 'GENROU' 2     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13128 'PSS2A '  2          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13128 'ESST4B' 2     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13128 'GGOV1' 2           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.69767       0.11163    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        157.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13129 'GENROU' 3     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13129 'PSS2A '  3          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13129 'ESST4B' 3     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13129 'GGOV1' 3           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.69767       0.11163    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        157.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13130 'GENROU' 4     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13130 'PSS2A '  4          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13130 'ESST4B' 4     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13130 'GGOV1' 4           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.69767       0.11163    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        157.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13131 'GENROU' 5     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13131 'PSS2A '  5          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13131 'ESST4B' 5     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13131 'GGOV1' 5           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.69767       0.11163    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        157.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13132 'GENROU' 6     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13132 'PSS2A '  6          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13132 'ESST4B' 6     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13132 'GGOV1' 6           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.69767       0.11163    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        157.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13133 'GENROU' 7     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13133 'PSS2A '  7          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13133 'ESST4B' 7     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13133 'GGOV1' 7           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.69767       0.11163    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        157.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13134 'GENROU' 8     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.18000      0.14000      0.40000E-01  0.15600    /
  13134 'PSS2A '  8          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  13134 'ESST4B' 8     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  13135 'GENROU' 9     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.18000      0.14000      0.40000E-01  0.15600    /
  13135 'PSS2A '  9          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  13135 'ESST4B' 9     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  13136 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13136 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13136 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13136 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13137 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13137 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13137 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13137 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13138 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13138 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13138 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13138 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13139 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13139 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13139 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13139 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13140 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13140 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13140 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13140 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13141 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13141 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13141 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13141 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13142 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13142 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13142 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13142 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13143 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13143 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13143 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13143 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13144 'GENROU' 1     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.18000      0.14000      0.40000E-01  0.15600    /
  13144 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  13144 'ESST4B' 1     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  13145 'GENROU' 1     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.18000      0.14000      0.40000E-01  0.15600    /
  13145 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  13145 'ESST4B' 1     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  13146 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13146 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13146 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13146 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.76030       0.99200E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13147 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13147 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13147 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13147 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.76030       0.99200E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13148 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13148 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13148 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13148 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.76030       0.99200E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13149 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13149 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13149 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13149 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.76030       0.99200E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13150 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13150 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13150 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13150 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.76030       0.99200E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13151 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13151 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13151 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13151 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.76030       0.99200E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13152 'GENROU' 1     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.23000      0.14000      0.40000E-01  0.15600    /
  13152 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  13152 'ESST4B' 1     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  13153 'GENROU' 1     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.23000      0.14000      0.40000E-01  0.15600    /
  13153 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  13153 'ESST4B' 1     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  13154 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13154 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13154 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13154 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.76030       0.99200E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13155 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13155 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13155 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13155 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.76030       0.99200E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13156 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13156 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13156 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13156 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.76030       0.99200E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13157 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13157 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13157 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13157 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.76030       0.99200E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13158 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13158 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13158 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13158 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.76030       0.99200E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13159 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13159 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13159 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13159 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.76030       0.99200E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13160 'GENROU' 1     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.18000      0.14000      0.40000E-01  0.15600    /
  13160 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  13160 'ESST4B' 1     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  13161 'GENROU' 1     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.18000      0.14000      0.40000E-01  0.15600    /
  13161 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  13161 'ESST4B' 1     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  13162 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13162 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13162 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13162 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.63000       0.10000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13163 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13163 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13163 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13163 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.63000       0.10000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13164 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13164 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13164 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13164 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.63000       0.10000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13165 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13165 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13165 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13165 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.63000       0.10000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13166 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13166 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13166 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13166 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.63000       0.10000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13167 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13167 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13167 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13167 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.63000       0.10000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13168 'GENROU' 1     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.23000      0.14000      0.40000E-01  0.15600    /
  13168 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  13168 'ESST4B' 1     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  13169 'GENROU' 1     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.23000      0.14000      0.40000E-01  0.15600    /
  13169 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  13169 'ESST4B' 1     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  13170 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13170 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13170 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13170 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13171 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13171 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13171 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13171 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13172 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13172 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13172 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13172 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13173 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13173 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13173 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13173 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13174 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13174 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13174 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13174 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13175 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13175 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13175 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13175 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13176 'GENROU' 1     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.18000      0.14000      0.40000E-01  0.15600    /
  13176 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  13176 'ESST4B' 1     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  13177 'GENROU' 1     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.18000      0.14000      0.40000E-01  0.15600    /
  13177 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  13177 'ESST4B' 1     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  13178 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13178 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13178 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13178 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13179 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13179 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13179 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13179 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13180 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13180 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13180 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13180 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13181 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13181 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13181 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13181 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13182 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13182 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13182 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13182 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13183 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13183 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13183 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13183 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13184 'GENROU' 1     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.18000      0.14000      0.40000E-01  0.15600    /
  13184 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  13184 'ESST4B' 1     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  13185 'GENROU' 1     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.18000      0.14000      0.40000E-01  0.15600    /
  13185 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  13185 'ESST4B' 1     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  13191 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13191 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13191 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13191 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.79070       0.11163    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13192 'GENROU' 2     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13192 'PSS2A '  2          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13192 'ESST4B' 2     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13192 'GGOV1' 2           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.79070       0.11163    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13193 'GENROU' 3     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13193 'PSS2A '  3          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13193 'ESST4B' 3     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13193 'GGOV1' 3           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.79070       0.11163    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13194 'GENROU' 1     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  13194 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  13194 'ESST4B' 1     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  13195 'GENROU' 1     3.7970      0.33000E-01  0.37800      0.82000E-01
          3.0300       0.0000       1.4010       1.3460      0.22300    
         0.37000      0.15000      0.12200      0.10000      0.47000    /
  13195 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33000       1.0000    
         0.50000      0.10000       15.000      0.15000      0.25000E-01
         0.12000      0.30000E-01  0.10000     -0.10000     /
  13195 'ESST4B' 1     0.0000       4.9600       4.9600       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       4.0300       0.0000       5.0400    
         0.90000E-01   0.0000       0.0000    /
  13196 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13196 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13196 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13196 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13197 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13197 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13197 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13197 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13198 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13198 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13198 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13198 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.99174E-01
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13260 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13260 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13260 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13260 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.63000       0.10000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13261 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13261 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13261 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13261 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.63000       0.10000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13262 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13262 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13262 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13262 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.63000       0.10000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13263 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13263 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13263 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13263 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.63000       0.10000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13264 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13264 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13264 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13264 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.63000       0.10000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13265 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13265 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13265 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13265 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.63000       0.10000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13266 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13266 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13266 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13266 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.63000       0.10000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13267 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13267 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13267 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13267 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.63000       0.10000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13268 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13268 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13268 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13268 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.63000       0.10000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13269 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  13269 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  13269 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  13269 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.63000       0.10000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  13270 'GENROU' 1     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.18000      0.14000      0.40000E-01  0.15600    /
  13270 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  13270 'ESST4B' 1     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  13271 'GENROU' 1     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.18000      0.14000      0.40000E-01  0.15600    /
  13271 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  13271 'ESST4B' 1     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  13301 'GENROU' 1     3.8000      0.33000E-01  0.43000      0.71000E-01
          4.4900       0.0000       1.7510       1.6820      0.26200    
         0.38900      0.18400      0.15200      0.90000E-01  0.46000    /
  13301 'IEEEST' 1          1            0       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       2.5000    
          1.5700      0.20200      0.50000E-01   3.0000       3.0000    
          50.000      0.50000E-01 -0.50000E-01   0.0000       0.0000    /
  13301 'ESST4B' 1     0.0000       3.5700       3.5700       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       5.6000       0.0000       7.0000    
         0.16000       0.0000       0.0000    /
  13301 'GAST'   1    0.33000E-01  0.40000      0.10000       2.0000    
          1.0000       2.0000      0.65252      0.13263       0.0000    /
  13302 'GENROU' 2     3.8000      0.33000E-01  0.43000      0.71000E-01
          4.4900       0.0000       1.7510       1.6820      0.26200    
         0.38900      0.18400      0.15200      0.90000E-01  0.46000    /
  13302 'IEEEST' 2          1            0       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       2.5000    
          1.5700      0.20200      0.50000E-01   3.0000       3.0000    
          50.000      0.50000E-01 -0.50000E-01   0.0000       0.0000    /
  13302 'ESST4B' 2     0.0000       3.5700       3.5700       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       5.6000       0.0000       7.0000    
         0.16000       0.0000       0.0000    /
  13302 'GAST'   2    0.33000E-01  0.40000      0.10000       2.0000    
          1.0000       2.0000      0.65252      0.13263       0.0000    /
  13303 'GENROU' 3     3.8000      0.33000E-01  0.43000      0.71000E-01
          4.4900       0.0000       1.7510       1.6820      0.26200    
         0.38900      0.18400      0.15200      0.90000E-01  0.46000    /
  13303 'IEEEST' 3          1            0       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       2.5000    
          1.5700      0.20200      0.50000E-01   3.0000       3.0000    
          50.000      0.50000E-01 -0.50000E-01   0.0000       0.0000    /
  13303 'ESST4B' 3     0.0000       3.5700       3.5700       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       5.6000       0.0000       7.0000    
         0.16000       0.0000       0.0000    /
  13303 'GAST'   3    0.33000E-01  0.40000      0.10000       2.0000    
          1.0000       2.0000      0.65252      0.13263       0.0000    /
  13304 'GENROU' 4     3.8000      0.33000E-01  0.43000      0.71000E-01
          4.4900       0.0000       1.7510       1.6820      0.26200    
         0.38900      0.18400      0.15200      0.90000E-01  0.46000    /
  13304 'IEEEST' 4          1            0       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       2.5000    
          1.5700      0.20200      0.50000E-01   3.0000       3.0000    
          50.000      0.50000E-01 -0.50000E-01   0.0000       0.0000    /
  13304 'ESST4B' 4     0.0000       3.5700       3.5700       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       5.6000       0.0000       7.0000    
         0.16000       0.0000       0.0000    /
  13304 'GAST'   4    0.33000E-01  0.40000      0.10000       2.0000    
          1.0000       2.0000      0.65252      0.13263       0.0000    /
  18077 'CSVGN1' S     100.00       0.0000       0.0000      0.55000    
          0.0000      0.25000E-01  -50.000       1.0000       0.0000    
          170.00    /
  18712 'CSVGN1' S     100.00       0.0000       0.0000      0.55000    
          0.0000      0.25000E-01  -30.000       1.0000       0.0000    
          150.00    /
  18800 'CSVGN1' S     100.00       0.0000       0.0000      0.55000    
          0.0000      0.25000E-01  -150.00       1.0000       0.0000    
          450.00    /
  18916 'CSVGN1' S     100.00       0.0000       0.0000      0.55000    
          0.0000      0.25000E-01  -30.000       1.0000       0.0000    
          150.00    /
  19025 'CSVGN1' S     100.00       0.0000       0.0000      0.55000    
          0.0000      0.25000E-01  -200.00       1.0000       0.0000    
          600.00    /
  19031 'CSVGN1' S     100.00       0.0000       0.0000      0.55000    
          0.0000      0.25000E-01  -150.00       1.0000       0.0000    
          450.00    /
  19038 'CSVGN1' S     100.00       0.0000       0.0000      0.55000    
          0.0000      0.25000E-01  -200.00       1.0000       0.0000    
          600.00    /
  19091 'CSVGN1' 1     100.00       0.0000       0.0000      0.55000    
          0.0000      0.25000E-01  -180.00       1.0000       0.0000    
          0.0000    /
  19092 'CSVGN1' 2     100.00       0.0000       0.0000      0.55000    
          0.0000      0.25000E-01  -180.00       1.0000       0.0000    
          0.0000    /
  20002 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20002 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20002 'GAST'   1    0.66000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.46612      0.15000       0.0000    /
  20002 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20002 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20002 'GAST'   2    0.66000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.46612      0.15000       0.0000    /
  20003 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20003 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20003 'GAST'   1    0.66000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.46612      0.15000       0.0000    /
  20003 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20003 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20003 'GAST'   2    0.66000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  20004 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20004 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20004 'GAST'   1    0.66000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  20004 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20004 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20004 'GAST'   2    0.66000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  20005 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20005 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20005 'GAST'   1    0.66000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  20005 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20005 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20005 'GAST'   2    0.66000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  20007 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20007 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20007 'GAST'   1    0.84000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.41575      0.15000       0.0000    /
  20008 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20008 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20008 'GAST'   1    0.84000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.41575      0.15000       0.0000    /
  20009 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20009 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20009 'GAST'   1    0.84000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.41575      0.15000       0.0000    /
  20011 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20011 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20011 'GAST'   1    0.84000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.41575      0.15000       0.0000    /
  20011 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20011 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20011 'GAST'   2    0.84000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.41575      0.15000       0.0000    /
  20012 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20012 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20012 'GAST'   1    0.84000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.41575      0.15000       0.0000    /
  20012 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20012 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20012 'GAST'   2    0.84000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.41575      0.15000       0.0000    /
  20013 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20013 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20013 'GAST'   1    0.84000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.41575      0.15000       0.0000    /
  20013 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20013 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20013 'GAST'   2    0.84000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.41575      0.15000       0.0000    /
  20014 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20014 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20014 'GAST'   1    0.84000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.41575      0.15000       0.0000    /
  20014 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20014 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20014 'GAST'   2    0.84000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.41575      0.15000       0.0000    /
  20015 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20015 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20015 'GAST'   1    0.84000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.41575      0.15000       0.0000    /
  20015 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  20015 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20015 'GAST'   2    0.84000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.41575      0.15000       0.0000    /
  20040 'GENROU' 1     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.14800    
         0.40000      0.12500      0.10000      0.10000      0.30000    /
  20040 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20040 'TGOV1'  1    0.50000E-01  0.50000      0.68000      0.30000    
          1.5000       5.0000       0.0000    /
  20040 'GENROU' 2     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.14800    
         0.40000      0.12500      0.10000      0.10000      0.30000    /
  20040 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20040 'TGOV1'  2    0.50000E-01  0.50000      0.68000      0.30000    
          1.5000       5.0000       0.0000    /
  20040 'GENROU' 3     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.14800    
         0.40000      0.12500      0.10000      0.10000      0.30000    /
  20040 'IEEET1' 3    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20040 'TGOV1'  3    0.50000E-01  0.50000      0.68000      0.30000    
          1.5000       5.0000       0.0000    /
  20040 'GENROU' 4     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.14800    
         0.40000      0.12500      0.10000      0.10000      0.30000    /
  20040 'IEEET1' 4    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20040 'TGOV1'  4    0.50000E-01  0.50000      0.80100      0.30000    
          1.5000       5.0000       0.0000    /
  20040 'GENROU' 5     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.14800    
         0.40000      0.12500      0.10000      0.10000      0.30000    /
  20040 'IEEET1' 5    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20040 'TGOV1'  5    0.50000E-01  0.50000      0.80100      0.30000    
          1.5000       5.0000       0.0000    /
  20040 'GENROU' 6     6.5700      0.40000E-01  0.48000      0.50000E-01
          6.4000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.14000      0.70000E-01  0.10000      0.30000    /
  20040 'IEEET1' 6    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20040 'TGOV1'  6    0.50000E-01  0.50000      0.80100      0.25000    
          1.5000       5.0000       0.0000    /
  20040 'GENROU' 7     6.5700      0.40000E-01  0.48000      0.50000E-01
          6.4000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.14000      0.70000E-01  0.10000      0.30000    /
  20040 'IEEET1' 7    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20040 'TGOV1'  7    0.50000E-01  0.50000      0.80100      0.25000    
          1.5000       5.0000       0.0000    /
  20040 'GENROU' 8     6.5700      0.40000E-01  0.48000      0.50000E-01
          6.4000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.14000      0.70000E-01  0.10000      0.30000    /
  20040 'IEEET1' 8    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20040 'TGOV1'  8    0.50000E-01  0.50000      0.80100      0.25000    
          1.5000       5.0000       0.0000    /
  20040 'GENROU' 9     6.5700      0.40000E-01  0.48000      0.50000E-01
          6.4000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.14000      0.70000E-01  0.10000      0.30000    /
  20040 'IEEET1' 9    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20040 'TGOV1'  9    0.50000E-01  0.50000      0.80100      0.25000    
          1.5000       5.0000       0.0000    /
  20066 'GENROU' 1     6.5700      0.40000E-01  0.48000      0.50000E-01
          7.7000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.14000      0.70000E-01  0.10000      0.30000    /
  20066 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  20066 'GAST'   1    0.75000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.59100      0.20000       0.0000    /
  20066 'GENROU' 2     6.5700      0.40000E-01  0.48000      0.50000E-01
          7.7000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.14000      0.70000E-01  0.10000      0.30000    /
  20066 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  20066 'GAST'   2    0.75000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.59100      0.20000       0.0000    /
  20067 'GENROU' 1     6.5700      0.40000E-01  0.48000      0.50000E-01
          7.7000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.14000      0.70000E-01  0.10000      0.30000    /
  20067 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  20067 'GAST'   1    0.75000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.59100      0.20000       0.0000    /
  20067 'GENROU' 2     6.5700      0.40000E-01  0.48000      0.50000E-01
          7.7000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.14000      0.70000E-01  0.10000      0.30000    /
  20067 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  20067 'GAST'   2    0.75000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.59100      0.20000       0.0000    /
  20216 'GENROU' 1     4.9720      0.35000E-01  0.58900      0.68000E-01
          3.7680      0.21000E-01   1.9155       1.8396      0.23580    
         0.45040      0.17100      0.15470      0.80700E-01  0.24800    /
  20216 'PSS2A '  1          3            0            0            0
               1            1       1.5000       0.0000      0.10000E-01
          99.000       0.0000       99.000       0.0000       0.0000    
         0.15000       2.2000      -1.0000      0.15000      0.16000E-01
         0.15000      0.33000E-01  0.50000E-01 -0.50000E-01 /
  20216 'EXPIC1' 1    0.40000E-02   1.9520       20.000       99.000    
         -99.000      0.12360      0.67000E-01  0.18000E-01   6.3400    
         -2.2500       0.0000       99.000       0.0000       99.000    
         -99.000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    /
  20216 'IEEEG1' 1          0           0        29.400      0.10000    
          0.0000      0.10000      0.10000     -0.10000      0.85000    
         0.10000      0.25000      0.29000       0.0000       9.9300    
         0.28000       0.0000      0.43000      0.43000       0.0000    
          0.0000       0.0000       0.0000    /
  20217 'GENROU' 1     4.9720      0.35000E-01  0.58900      0.68000E-01
          3.7680      0.21000E-01   1.9155       1.8396      0.23580    
         0.45040      0.17100      0.15470      0.80700E-01  0.24800    /
  20217 'PSS2A '  1          3            0            0            0
               1            1       1.5000       0.0000      0.10000E-01
          99.000       0.0000       99.000       0.0000       0.0000    
         0.15000       2.2000      -1.0000      0.15000      0.16000E-01
         0.15000      0.33000E-01  0.50000E-01 -0.50000E-01 /
  20217 'EXPIC1' 1    0.40000E-02   1.9520       20.000       99.000    
         -99.000      0.12360      0.67000E-01  0.18000E-01   6.3400    
         -2.2500       0.0000       99.000       0.0000       99.000    
         -99.000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    /
  20217 'IEEEG1' 1          0           0        29.400      0.10000    
          0.0000      0.10000      0.10000     -0.10000      0.88000    
         0.10000      0.25000      0.29000       0.0000       9.9300    
         0.28000       0.0000      0.43000      0.43000       0.0000    
          0.0000       0.0000       0.0000    /
  20218 'GENROU' 1     4.9720      0.35000E-01  0.58900      0.68000E-01
          3.7680      0.21000E-01   1.9155       1.8396      0.23580    
         0.45040      0.17100      0.15470      0.80700E-01  0.24800    /
  20218 'PSS2A '  1          3            0            0            0
               1            1       1.5000       0.0000      0.10000E-01
          99.000       0.0000       99.000       0.0000       0.0000    
         0.15000       2.2000      -1.0000      0.15000      0.16000E-01
         0.15000      0.33000E-01  0.50000E-01 -0.50000E-01 /
  20218 'EXPIC1' 1    0.40000E-02   1.9520       20.000       99.000    
         -99.000      0.12360      0.67000E-01  0.18000E-01   6.3400    
         -2.2500       0.0000       99.000       0.0000       99.000    
         -99.000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    /
  20218 'IEEEG1' 1          0           0        29.400      0.10000    
          0.0000      0.10000      0.10000     -0.10000      0.85000    
         0.10000      0.25000      0.29000       0.0000       9.9300    
         0.28000       0.0000      0.43000      0.43000       0.0000    
          0.0000       0.0000       0.0000    /
  20219 'GENROU' 1     4.9720      0.35000E-01  0.58900      0.68000E-01
          3.7680      0.21000E-01   1.9155       1.8396      0.23580    
         0.45040      0.17100      0.15470      0.80700E-01  0.24800    /
  20219 'PSS2A '  1          0            0            0            0
               0            0       1.5000       0.0000      0.10000E-01
          99.000       0.0000       99.000       0.0000       0.0000    
         0.15000       2.2000      -1.0000      0.15000      0.16000E-01
         0.15000      0.33000E-01  0.50000E-01 -0.50000E-01 /
  20219 'EXPIC1' 1    0.40000E-02   1.9520       20.000       99.000    
         -99.000      0.12360      0.67000E-01  0.18000E-01   6.3400    
         -2.2500       0.0000       99.000       0.0000       99.000    
         -99.000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    /
  20219 'IEEEG1' 1          0           0        29.400      0.10000    
          0.0000      0.10000      0.10000     -0.10000      0.85000    
         0.10000      0.25000      0.29000       0.0000       9.9300    
         0.28000       0.0000      0.43000      0.43000       0.0000    
          0.0000       0.0000       0.0000    /
  20600 'GENROU' 1     6.0000      0.60000E-01   2.3000      0.23000    
          7.4000       0.0000       2.9200       2.6000      0.29000    
         0.30000      0.13000      0.10000      0.10000      0.30000    /
  20600 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20600 'GAST'   1    0.93000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.32289      0.15000       0.0000    /
  20600 'GENROU' 2     6.0000      0.60000E-01   2.3000      0.23000    
          7.4000       0.0000       2.9200       2.6000      0.29000    
         0.30000      0.13000      0.10000      0.10000      0.30000    /
  20600 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20600 'GAST'   2    0.93000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.32289      0.15000       0.0000    /
  20600 'GENROU' 3     6.0000      0.60000E-01   2.3000      0.23000    
          7.4000       0.0000       2.9200       2.6000      0.29000    
         0.30000      0.13000      0.10000      0.10000      0.30000    /
  20600 'IEEET1' 3    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20600 'GAST'   3    0.91000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.37600      0.15000       0.0000    /
  20600 'GENROU' 4     6.0000      0.60000E-01   2.3000      0.23000    
          7.4000       0.0000       2.9200       2.6000      0.29000    
         0.30000      0.13000      0.10000      0.10000      0.30000    /
  20600 'IEEET1' 4    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20600 'GAST'   4    0.12000      0.40000      0.10000       3.0000    
          1.0000       2.0000      0.31188      0.15000       0.0000    /
  20600 'GENROU' 5     6.0000      0.60000E-01   2.3000      0.23000    
          7.4000       0.0000       2.9200       2.6000      0.29000    
         0.30000      0.13000      0.10000      0.10000      0.30000    /
  20600 'IEEET1' 5    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20600 'GAST'   5    0.12000      0.40000      0.10000       3.0000    
          1.0000       2.0000      0.31188      0.15000       0.0000    /
  20600 'GENROU' 6     6.0000      0.60000E-01   2.3000      0.23000    
          7.4000       0.0000       2.9200       2.6000      0.29000    
         0.30000      0.13000      0.10000      0.10000      0.30000    /
  20600 'IEEET1' 6    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20600 'GAST'   6    0.12000      0.40000      0.10000       3.0000    
          1.0000       2.0000      0.31188      0.15000       0.0000    /
  20930 'GENROU' 1     6.5700      0.40000E-01  0.48000      0.50000E-01
          3.5000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.12000      0.70000E-01  0.10000      0.30000    /
  20930 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20930 'TGOV1'  1    0.50000E-01  0.50000      0.74000      0.25000    
          1.5000       5.0000       0.0000    /
  20930 'GENROU' 2     6.5700      0.40000E-01  0.48000      0.50000E-01
          3.5000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.12000      0.70000E-01  0.10000      0.30000    /
  20930 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20930 'TGOV1'  2    0.50000E-01  0.50000      0.74000      0.25000    
          1.5000       5.0000       0.0000    /
  20930 'GENROU' 3     6.5700      0.40000E-01  0.48000      0.50000E-01
          3.5000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.12000      0.70000E-01  0.10000      0.30000    /
  20930 'IEEET1' 3    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20930 'TGOV1'  3    0.50000E-01  0.50000      0.74000      0.25000    
          1.5000       5.0000       0.0000    /
  20930 'GENROU' 4     6.5700      0.40000E-01  0.48000      0.50000E-01
          3.5000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.12000      0.70000E-01  0.10000      0.30000    /
  20930 'IEEET1' 4    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20930 'TGOV1'  4    0.50000E-01  0.50000      0.74000      0.25000    
          1.5000       5.0000       0.0000    /
  20930 'GENROU' 5     6.5700      0.40000E-01  0.48000      0.50000E-01
          3.5000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.12000      0.70000E-01  0.10000      0.30000    /
  20930 'IEEET1' 5    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20930 'TGOV1'  5    0.50000E-01  0.50000      0.74000      0.25000    
          1.5000       5.0000       0.0000    /
  20970 'GENROU' 1     9.5000      0.10000       2.6400      0.26000    
          3.5000       0.0000       2.4350       2.3240      0.23100    
          1.2780      0.13700      0.12000      0.10000      0.30000    /
  20970 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20970 'TGOV1'  1    0.51000E-01  0.50000      0.68000      0.20000    
          1.5000       5.0000       0.0000    /
  20970 'GENROU' 2     9.5000      0.10000       2.6400      0.26000    
          3.5000       0.0000       2.4350       2.3240      0.23100    
          1.2780      0.13700      0.12000      0.10000      0.30000    /
  20970 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20970 'TGOV1'  2    0.51000E-01  0.50000      0.68000      0.20000    
          1.5000       5.0000       0.0000    /
  20970 'GENROU' 3     9.5000      0.10000       2.6400      0.26000    
          3.5000       0.0000       2.4350       2.3240      0.23100    
          1.2780      0.13700      0.12000      0.10000      0.30000    /
  20970 'IEEET1' 3    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20970 'TGOV1'  3    0.51000E-01  0.50000      0.68000      0.20000    
          1.5000       5.0000       0.0000    /
  20970 'GENROU' 4     9.5000      0.10000       2.6400      0.26000    
          3.5000       0.0000       2.4350       2.3240      0.23100    
          1.2780      0.13700      0.12000      0.10000      0.30000    /
  20970 'IEEET1' 4    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20970 'TGOV1'  4    0.51000E-01  0.50000      0.68000      0.20000    
          1.5000       5.0000       0.0000    /
  20970 'GENROU' 5     9.5000      0.10000       2.6400      0.26000    
          3.5000       0.0000       2.4350       2.3240      0.23100    
          1.2780      0.13700      0.12000      0.10000      0.30000    /
  20970 'IEEET1' 5    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20970 'TGOV1'  5    0.51000E-01  0.50000      0.68000      0.20000    
          1.5000       5.0000       0.0000    /
  20972 'GENROU' 4     6.0000      0.60000E-01   2.3000      0.23000    
          7.4000       0.0000       2.9200       2.6000      0.29000    
         0.30000      0.13000      0.10000      0.10000      0.30000    /
  20972 'IEEET1' 4    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20972 'GAST'   4    0.93000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.75100      0.15000       0.0000    /
  20974 'GENROU' 6     6.0000      0.60000E-01   2.3000      0.23000    
          7.4000       0.0000       2.9200       2.6000      0.29000    
         0.30000      0.13000      0.10000      0.10000      0.30000    /
  20974 'IEEET1' 6    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20974 'GAST'   6    0.93000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.75100      0.15000       0.0000    /
  20975 'GENROU' 6     9.5000      0.10000       2.6400      0.26000    
          3.5000       0.0000       2.4350       2.3240      0.23100    
          1.2780      0.13700      0.12000      0.10000      0.30000    /
  20975 'IEEET1' 6    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20975 'TGOV1'  6    0.50000E-01  0.50000      0.68000      0.20000    
          1.5000       5.0000       0.0000    /
  20975 'GENROU' 7     9.5000      0.10000       2.6400      0.26000    
          3.5000       0.0000       2.4350       2.3240      0.23100    
          1.2780      0.13700      0.12000      0.10000      0.30000    /
  20975 'IEEET1' 7    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20975 'TGOV1'  7    0.50000E-01  0.50000      0.68000      0.20000    
          1.5000       5.0000       0.0000    /
  20984 'GENROU' 5     6.0000      0.60000E-01   2.3000      0.23000    
          7.4000       0.0000       2.9200       2.6000      0.29000    
         0.30000      0.13000      0.10000      0.10000      0.30000    /
  20984 'IEEET1' 5    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  20984 'GAST'   5    0.93000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.75100      0.15000       0.0000    /
  21040 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21040 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21040 'GAST'   1    0.90000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.48100      0.15000       0.0000    /
  21040 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21040 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21040 'GAST'   2    0.90000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.48100      0.15000       0.0000    /
  21040 'GENROU' 3     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21040 'SCRX'   3    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21040 'GAST'   3    0.70000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.52635      0.15000       0.0000    /
  21040 'GENROU' 4     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21040 'SCRX'   4    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21040 'GAST'   4    0.70000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.52635      0.15000       0.0000    /
  21121 'CSVGN1' 1     160.00       0.0000       0.0000       4.0000    
          0.0000      0.25000E-01   0.0000       1.0000       0.0000    
          100.00    /
  21150 'GENROU' 2     6.0000      0.60000E-01   2.3000      0.23000    
          7.4000       0.0000       2.9200       2.6000      0.29000    
         0.30000      0.17400      0.10000      0.10000      0.30000    /
  21150 'SCRX'   2    0.10000       10.000       100.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21150 'GAST'   2    0.90000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.80100      0.15000       0.0000    /
  21230 'GENROU' 1     6.0000      0.60000E-01   2.3000      0.23000    
          7.4000       0.0000       2.9200       2.6000      0.29000    
         0.30000      0.13000      0.10000      0.10000      0.30000    /
  21230 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21230 'GAST'   1    0.93000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.43100      0.15000       0.0000    /
  21230 'GENROU' 2     6.0000      0.60000E-01   2.3000      0.23000    
          7.4000       0.0000       2.9200       2.6000      0.29000    
         0.30000      0.13000      0.10000      0.10000      0.30000    /
  21230 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21230 'GAST'   2    0.93000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.43100      0.15000       0.0000    /
  21230 'GENROU' 3     6.0000      0.60000E-01   2.3000      0.23000    
          7.4000       0.0000       2.9200       2.6000      0.29000    
         0.30000      0.13000      0.10000      0.10000      0.30000    /
  21230 'SCRX'   3    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21230 'GAST'   3    0.93000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.43100      0.15000       0.0000    /
  21231 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  21231 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  21231 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  21231 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.15000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  21232 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  21232 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  21232 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  21232 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.15000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  21233 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  21233 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  21233 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  21233 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.15000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  21234 'GENROU' 1     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.18000      0.14000      0.40000E-01  0.15600    /
  21234 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  21234 'ESST4B' 1     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  21235 'GENROU' 1     4.9720      0.35000E-01  0.58900      0.68000E-01
          3.7680      0.21000E-01   1.9155       1.8396      0.23580    
         0.45040      0.19500      0.15470      0.80700E-01  0.24800    /
  21235 'PSS2A '  1          3            0            0            0
               1            1       1.5000       0.0000      0.10000E-01
          99.000       0.0000       99.000       0.0000       0.0000    
         0.15000       2.2000      -1.0000      0.15000      0.16000E-01
         0.15000      0.33000E-01  0.50000E-01 -0.50000E-01 /
  21235 'EXPIC1' 1    0.40000E-02   1.9520       20.000       99.000    
         -99.000      0.12360      0.67000E-01  0.18000E-01   6.3400    
         -2.2500       0.0000       99.000       0.0000       99.000    
         -99.000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    /
  21235 'IEEEG1' 1          0           0        29.400      0.10000    
          0.0000      0.10000      0.10000     -0.10000      0.82000    
         0.10000      0.25000      0.29000       0.0000       9.9300    
         0.28000       0.0000      0.43000      0.43000       0.0000    
          0.0000       0.0000       0.0000    /
  21236 'GENROU' 1     4.9720      0.35000E-01  0.58900      0.68000E-01
          3.7680      0.21000E-01   1.9155       1.8396      0.23580    
         0.45040      0.19500      0.15470      0.80700E-01  0.24800    /
  21236 'PSS2A '  1          3            0            0            0
               1            1       1.5000       0.0000      0.10000E-01
          99.000       0.0000       99.000       0.0000       0.0000    
         0.15000       2.2000      -1.0000      0.15000      0.16000E-01
         0.15000      0.33000E-01  0.50000E-01 -0.50000E-01 /
  21236 'EXPIC1' 1    0.40000E-02   1.9520       20.000       99.000    
         -99.000      0.12360      0.67000E-01  0.18000E-01   6.3400    
         -2.2500       0.0000       99.000       0.0000       99.000    
         -99.000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    /
  21236 'IEEEG1' 1          0           0        29.400      0.10000    
          0.0000      0.10000      0.10000     -0.10000      0.79000    
         0.10000      0.25000      0.29000       0.0000       9.9300    
         0.28000       0.0000      0.43000      0.43000       0.0000    
          0.0000       0.0000       0.0000    /
  21237 'GENROU' 1     4.9720      0.35000E-01  0.58900      0.68000E-01
          3.7680      0.21000E-01   1.9155       1.8396      0.23580    
         0.45040      0.19500      0.15470      0.80700E-01  0.24800    /
  21237 'PSS2A '  1          3            0            0            0
               1            1       1.5000       0.0000      0.10000E-01
          99.000       0.0000       99.000       0.0000       0.0000    
         0.15000       2.2000      -1.0000      0.15000      0.16000E-01
         0.15000      0.33000E-01  0.50000E-01 -0.50000E-01 /
  21237 'EXPIC1' 1    0.40000E-02   1.9520       20.000       99.000    
         -99.000      0.12360      0.67000E-01  0.18000E-01   6.3400    
         -2.2500       0.0000       99.000       0.0000       99.000    
         -99.000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    /
  21237 'IEEEG1' 1          0           0        29.400      0.10000    
          0.0000      0.10000      0.10000     -0.10000      0.79000    
         0.10000      0.25000      0.29000       0.0000       9.9300    
         0.28000       0.0000      0.43000      0.43000       0.0000    
          0.0000       0.0000       0.0000    /
  21238 'GENROU' 1     4.9720      0.35000E-01  0.58900      0.68000E-01
          3.7680      0.21000E-01   1.9155       1.8396      0.23580    
         0.45040      0.18000      0.15470      0.80700E-01  0.24800    /
  21238 'PSS2A '  1          3            0            0            0
               1            1       1.5000       0.0000      0.10000E-01
          99.000       0.0000       99.000       0.0000       0.0000    
         0.15000       2.2000      -1.0000      0.15000      0.16000E-01
         0.15000      0.33000E-01  0.50000E-01 -0.50000E-01 /
  21238 'EXPIC1' 1    0.40000E-02   1.9520       20.000       99.000    
         -99.000      0.12360      0.67000E-01  0.18000E-01   6.3400    
         -2.2500       0.0000       99.000       0.0000       99.000    
         -99.000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    /
  21238 'IEEEG1' 1          0           0        29.400      0.10000    
          0.0000      0.10000      0.10000     -0.10000      0.79000    
         0.10000      0.25000      0.29000       0.0000       9.9300    
         0.28000       0.0000      0.43000      0.43000       0.0000    
          0.0000       0.0000       0.0000    /
  21250 'GENROU' 1     6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20000      0.17000      0.10000      0.30000    /
  21250 'EXAC2'  1     0.0000       0.0000       0.0000       500.00    
         0.10000E-01   999.00      -999.00       1.0000       999.00    
         -27.000       1.2400      0.30000       10.000      0.15000E-01
         0.60000      0.20000       1.0000       1.0000       115.00    
          3.3000      0.12000E-01   4.4000      0.37000E-01/
  21250 'IEEEG1' 1          0           0        15.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76700    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21250 'GENROU' 2     6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20000      0.17000      0.10000      0.30000    /
  21250 'EXAC2'  2     0.0000       0.0000       0.0000       500.00    
         0.10000E-01   999.00      -999.00       1.0000       999.00    
         -27.000       1.2400      0.30000       10.000      0.15000E-01
         0.60000      0.20000       1.0000       1.0000       115.00    
          3.3000      0.12000E-01   4.4000      0.37000E-01/
  21250 'IEEEG1' 2          0           0        15.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76700    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21250 'GENROU' 3     6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20000      0.17000      0.10000      0.30000    /
  21250 'EXAC2'  3     0.0000       0.0000       0.0000       500.00    
         0.10000E-01   999.00      -999.00       1.0000       999.00    
         -27.000       1.2400      0.30000       10.000      0.15000E-01
         0.60000      0.20000       1.0000       1.0000       115.00    
          3.3000      0.12000E-01   4.4000      0.37000E-01/
  21250 'IEEEG1' 3          0           0        15.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76700    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21250 'GENROU' 4     6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20000      0.17000      0.10000      0.30000    /
  21250 'EXAC2'  4     0.0000       0.0000       0.0000       500.00    
         0.10000E-01   999.00      -999.00       1.0000       999.00    
         -27.000       1.2400      0.30000       10.000      0.15000E-01
         0.60000      0.20000       1.0000       1.0000       115.00    
          3.3000      0.12000E-01   4.4000      0.37000E-01/
  21250 'IEEEG1' 4          0           0        15.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76700    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21250 'GENROU' 5     6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20000      0.17000      0.10000      0.30000    /
  21250 'EXAC2'  5     0.0000       0.0000       0.0000       500.00    
         0.10000E-01   999.00      -999.00       1.0000       999.00    
         -27.000       1.2400      0.30000       10.000      0.15000E-01
         0.60000      0.20000       1.0000       1.0000       115.00    
          3.3000      0.12000E-01   4.4000      0.37000E-01/
  21250 'IEEEG1' 5          0           0        15.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76700    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21250 'GENROU' 6     6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20000      0.17000      0.10000      0.30000    /
  21250 'EXAC2'  6     0.0000       0.0000       0.0000       500.00    
         0.10000E-01   999.00      -999.00       1.0000       999.00    
         -27.000       1.2400      0.30000       10.000      0.15000E-01
         0.60000      0.20000       1.0000       1.0000       115.00    
          3.3000      0.12000E-01   4.4000      0.37000E-01/
  21250 'IEEEG1' 6          0           0        15.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76700    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21250 'GENROU' 7     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.14800    
         0.40000      0.12500      0.10000      0.10000      0.30000    /
  21250 'EXAC2'  7     0.0000       0.0000       0.0000       500.00    
         0.10000E-01   999.00      -999.00       1.0000       999.00    
         -27.000       1.2400      0.30000       10.000      0.15000E-01
         0.60000      0.20000       1.0000       1.0000       115.00    
          3.3000      0.12000E-01   4.4000      0.37000E-01/
  21250 'GAST'   7    0.54000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.71000      0.30000       0.0000    /
  21250 'GENROU' 8     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.14800    
         0.40000      0.12500      0.10000      0.10000      0.30000    /
  21250 'EXAC2'  8     0.0000       0.0000       0.0000       500.00    
         0.10000E-01   999.00      -999.00       1.0000       999.00    
         -27.000       1.2400      0.30000       10.000      0.15000E-01
         0.60000      0.20000       1.0000       1.0000       115.00    
          3.3000      0.12000E-01   4.4000      0.37000E-01/
  21250 'GAST'   8    0.54000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.71000      0.30000       0.0000    /
  21250 'GENROU' 9     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.14800    
         0.40000      0.12500      0.10000      0.10000      0.30000    /
  21250 'EXAC2'  9     0.0000       0.0000       0.0000       500.00    
         0.10000E-01   999.00      -999.00       1.0000       999.00    
         -27.000       1.2400      0.30000       10.000      0.15000E-01
         0.60000      0.20000       1.0000       1.0000       115.00    
          3.3000      0.12000E-01   4.4000      0.37000E-01/
  21250 'GAST'   9    0.50000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.80000      0.30000       0.0000    /
  21251 'GENROU' 1     7.0000      0.40000E-01  0.50000      0.50000E-01
          6.0000       0.0000       2.1000       2.0000      0.25700    
         0.50000      0.14000      0.13000      0.10000      0.30000    /
  21251 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21251 'GAST'   1    0.65000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.46529      0.20000       0.0000    /
  21251 'GENROU' 2     7.0000      0.40000E-01  0.50000      0.50000E-01
          6.0000       0.0000       2.1000       2.0000      0.25700    
         0.50000      0.14000      0.13000      0.10000      0.30000    /
  21251 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21251 'GAST'   2    0.65000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.46529      0.20000       0.0000    /
  21252 'GENROU' 1     7.0000      0.40000E-01  0.50000      0.50000E-01
          6.0000       0.0000       2.1000       2.0000      0.25700    
         0.50000      0.14000      0.13000      0.10000      0.30000    /
  21252 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21252 'GAST'   1    0.65000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.46529      0.20000       0.0000    /
  21252 'GENROU' 2     7.0000      0.40000E-01  0.50000      0.50000E-01
          6.0000       0.0000       2.1000       2.0000      0.25700    
         0.50000      0.14000      0.13000      0.10000      0.30000    /
  21252 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21252 'GAST'   2    0.65000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.46529      0.20000       0.0000    /
  21253 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21253 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21253 'GAST'   1    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.42542      0.15000       0.0000    /
  21253 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21253 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21253 'GAST'   2    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.42426      0.15000       0.0000    /
  21254 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21254 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21254 'GAST'   1    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.42426      0.15000       0.0000    /
  21254 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21254 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21254 'GAST'   2    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.42426      0.15000       0.0000    /
  21259 'GENROU' 1     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.14800    
         0.40000      0.89000E-01  0.74000E-01  0.10000      0.30000    /
  21259 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21259 'TGOV1'  1    0.50000E-01  0.50000      0.85200      0.30000    
          1.0000       1.0000       0.0000    /
  21259 'GENROU' 2     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.14800    
         0.40000      0.89000E-01  0.74000E-01  0.10000      0.30000    /
  21259 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21259 'TGOV1'  2    0.50000E-01  0.50000      0.85200      0.30000    
          1.0000       1.0000       0.0000    /
  21259 'GENROU' 3     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.14800    
         0.40000      0.89000E-01  0.74000E-01  0.10000      0.30000    /
  21259 'IEEET1' 3    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21259 'TGOV1'  3    0.50000E-01  0.50000      0.85200      0.30000    
          1.0000       1.0000       0.0000    /
  21259 'GENROU' 4     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.14800    
         0.40000      0.89000E-01  0.74000E-01  0.10000      0.30000    /
  21259 'IEEET1' 4    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21259 'TGOV1'  4    0.50000E-01  0.50000      0.85200      0.30000    
          1.0000       1.0000       0.0000    /
  21259 'GENROU' 5     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.14800    
         0.40000      0.89000E-01  0.74000E-01  0.10000      0.30000    /
  21259 'IEEET1' 5    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21259 'TGOV1'  5    0.50000E-01  0.50000      0.85200      0.30000    
          1.0000       1.0000       0.0000    /
  21261 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21261 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21261 'GAST'   1    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.53000      0.15000       0.0000    /
  21261 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21261 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21261 'GAST'   2    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.53000      0.15000       0.0000    /
  21262 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21262 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21262 'GAST'   1    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.52635      0.15000       0.0000    /
  21262 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21262 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21262 'GAST'   2    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.52635      0.15000       0.0000    /
  21271 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21271 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21271 'GAST'   1    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.56000      0.15000       0.0000    /
  21271 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21271 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21271 'GAST'   2    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.56000      0.15000       0.0000    /
  21272 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21272 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21272 'GAST'   1    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.56000      0.15000       0.0000    /
  21272 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21272 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21272 'GAST'   2    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.56000      0.15000       0.0000    /
  21273 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21273 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21273 'GAST'   1    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.56000      0.15000       0.0000    /
  21273 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21273 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21273 'GAST'   2    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.56000      0.15000       0.0000    /
  21274 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21274 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21274 'GAST'   1    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.56000      0.15000       0.0000    /
  21274 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21274 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21274 'GAST'   2    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.56000      0.15000       0.0000    /
  21275 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21275 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21275 'GAST'   1    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.56000      0.15000       0.0000    /
  21275 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21275 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21275 'GAST'   2    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.56000      0.15000       0.0000    /
  21276 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21276 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21276 'GAST'   1    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  21276 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21276 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21276 'GAST'   2    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  21277 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21277 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21277 'GAST'   1    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  21277 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21277 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21277 'GAST'   2    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  21278 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21278 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21278 'GAST'   1    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  21278 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21278 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21278 'GAST'   2    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  21279 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21279 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21279 'GAST'   1    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  21279 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21279 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21279 'GAST'   2    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  21280 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21280 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21280 'GAST'   1    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  21280 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21280 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21280 'GAST'   2    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  21281 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21281 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21281 'GAST'   1    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  21281 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21281 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21281 'GAST'   2    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  21282 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21282 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21282 'GAST'   1    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  21282 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21282 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21282 'GAST'   2    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  21283 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21283 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21283 'GAST'   1    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  21283 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21283 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21283 'GAST'   2    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  21284 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21284 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21284 'GAST'   1    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  21284 'GENROU' 2     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.6000       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21284 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21284 'GAST'   2    0.72000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.55914      0.15000       0.0000    /
  21290 'GENROU' 1     8.0000      0.48000E-01  0.91000      0.64000E-01
          3.2300       0.0000       2.3100       2.3100      0.32690    
         0.42750      0.22360      0.21470      0.10500      0.29000    /
  21290 'PSS2A '  1          1            0            3            0
               5            1       6.0000       6.0000       0.0000    
          6.0000       0.0000       6.0000      0.93000       1.0000    
         0.50000      0.10000       6.0000      0.12100      0.20000E-01
         0.39000      0.30000E-01  0.10000     -0.10000     /
  21290  'URST5T'  1 
         0.20000E-01   1.0000       8.0000      0.10000      0.10000    
          400.00       8.7000      -7.8000      0.30000E-02  0.10000    /
  21290 'GENROU' 2     8.0000      0.48000E-01  0.91000      0.64000E-01
          3.2300       0.0000       2.3100       2.3100      0.32690    
         0.42750      0.22360      0.21470      0.10500      0.29000    /
  21290 'PSS2A '  2          1            0            3            0
               5            1       6.0000       6.0000       0.0000    
          6.0000       0.0000       6.0000      0.93000       1.0000    
         0.50000      0.10000       6.0000      0.12100      0.20000E-01
         0.39000      0.28000E-01  0.10000     -0.10000     /
  21290  'URST5T'  2 
         0.20000E-01   1.0000       8.0000      0.10000      0.10000    
          400.00       8.7000      -7.8000      0.30000E-02  0.10000    /
  21294 'GENROU' 1     6.6400      0.17000      0.74000      0.27000    
          2.9800      0.21000E-01   1.8900       1.8500      0.30300    
         0.47500      0.21000      0.18900      0.17000      0.65000    /
  21294 'PSS2A '  1          3            0            0            0
               1            1       1.5000       0.0000      0.10000E-01
          99.000       0.0000       99.000       0.0000       0.0000    
         0.15000       2.2000      -1.0000      0.15000      0.16000E-01
         0.15000      0.33000E-01  0.50000E-01 -0.50000E-01 /
  21294 'EXPIC1' 1    0.40000E-02   1.9520       20.000       99.000    
         -99.000      0.12360      0.67000E-01  0.18000E-01   6.3400    
         -2.2500       0.0000       99.000       0.0000       99.000    
         -99.000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    /
  21294 'IEEEG1' 1          0           0        29.400      0.10000    
          0.0000      0.10000      0.10000     -0.10000      0.85000    
         0.10000      0.25000      0.29000       0.0000       9.9300    
         0.28000       0.0000      0.43000      0.43000       0.0000    
          0.0000       0.0000       0.0000    /
  21297 'GENROU' 1     6.6400      0.17000      0.74000      0.27000    
          2.9800      0.21000E-01   1.8900       1.8500      0.30300    
         0.47500      0.21000      0.18900      0.17000      0.65000    /
  21297 'PSS2A '  1          3            0            0            0
               1            1       1.5000       0.0000      0.10000E-01
          99.000       0.0000       99.000       0.0000       0.0000    
         0.15000       2.2000      -1.0000      0.15000      0.16000E-01
         0.15000      0.33000E-01  0.50000E-01 -0.50000E-01 /
  21297 'EXPIC1' 1    0.40000E-02   1.9520       20.000       99.000    
         -99.000      0.12360      0.67000E-01  0.18000E-01   6.3400    
         -2.2500       0.0000       99.000       0.0000       99.000    
         -99.000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    /
  21297 'IEEEG1' 1          0           0        29.400      0.10000    
          0.0000      0.10000      0.10000     -0.10000      0.85000    
         0.10000      0.25000      0.29000       0.0000       9.9300    
         0.28000       0.0000      0.43000      0.43000       0.0000    
          0.0000       0.0000       0.0000    /
  21298 'GENROU' 1     6.6400      0.17000      0.74000      0.27000    
          2.9800      0.21000E-01   1.8900       1.8500      0.30300    
         0.47500      0.21000      0.18900      0.17000      0.65000    /
  21298 'PSS2A '  1          3            0            0            0
               1            1       1.5000       0.0000      0.10000E-01
          99.000       0.0000       99.000       0.0000       0.0000    
         0.15000       2.2000      -1.0000      0.15000      0.16000E-01
         0.15000      0.33000E-01  0.50000E-01 -0.50000E-01 /
  21298 'EXPIC1' 1    0.40000E-02   1.9520       20.000       99.000    
         -99.000      0.12360      0.67000E-01  0.18000E-01   6.3400    
         -2.2500       0.0000       99.000       0.0000       99.000    
         -99.000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    /
  21298 'IEEEG1' 1          0           0        29.400      0.10000    
          0.0000      0.10000      0.10000     -0.10000      0.85000    
         0.10000      0.25000      0.29000       0.0000       9.9300    
         0.28000       0.0000      0.43000      0.43000       0.0000    
          0.0000       0.0000       0.0000    /
  21299 'GENROU' 1     6.6400      0.17000      0.74000      0.27000    
          2.9800      0.21000E-01   1.8900       1.8500      0.30300    
         0.47500      0.21000      0.18900      0.17000      0.65000    /
  21299 'PSS2A '  1          3            0            0            0
               1            1       1.5000       0.0000      0.10000E-01
          99.000       0.0000       99.000       0.0000       0.0000    
         0.15000       2.2000      -1.0000      0.15000      0.16000E-01
         0.15000      0.33000E-01  0.50000E-01 -0.50000E-01 /
  21299 'EXPIC1' 1    0.40000E-02   1.9520       20.000       99.000    
         -99.000      0.12360      0.67000E-01  0.18000E-01   6.3400    
         -2.2500       0.0000       99.000       0.0000       99.000    
         -99.000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    /
  21299 'IEEEG1' 1          0           0        29.400      0.10000    
          0.0000      0.10000      0.10000     -0.10000      0.85000    
         0.10000      0.25000      0.29000       0.0000       9.9300    
         0.28000       0.0000      0.43000      0.43000       0.0000    
          0.0000       0.0000       0.0000    /
  21500 'GENROU' 1     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.14800    
         0.40000      0.12300      0.10000      0.10000      0.30000    /
  21500 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21500 'TGOV1'  1    0.50000E-01  0.50000      0.65000      0.30000    
          1.5000       5.0000       0.0000    /
  21500 'GENROU' 2     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.14800    
         0.40000      0.12300      0.10000      0.10000      0.30000    /
  21500 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21500 'TGOV1'  2    0.50000E-01  0.50000      0.65000      0.30000    
          1.5000       5.0000       0.0000    /
  21500 'GENROU' 3     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.14800    
         0.40000      0.12300      0.10000      0.10000      0.30000    /
  21500 'IEEET1' 3    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21500 'TGOV1'  3    0.50000E-01  0.50000      0.65000      0.30000    
          1.5000       5.0000       0.0000    /
  21500 'GENROU' 4     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.14800    
         0.40000      0.12300      0.10000      0.10000      0.30000    /
  21500 'IEEET1' 4    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21500 'TGOV1'  4    0.50000E-01  0.50000      0.65000      0.30000    
          1.5000       5.0000       0.0000    /
  21500 'GENROU' 5     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.14800    
         0.40000      0.12300      0.10000      0.10000      0.30000    /
  21500 'IEEET1' 5    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21500 'TGOV1'  5    0.50000E-01  0.50000      0.65000      0.30000    
          1.5000       5.0000       0.0000    /
  21501 'GENROU' 1     6.5700      0.40000E-01  0.48000      0.50000E-01
          8.3000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.14000      0.70000E-01  0.10000      0.30000    /
  21501 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21501 'GAST'   1    0.73000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.60100      0.20000       0.0000    /
  21502 'GENROU' 1     6.5700      0.40000E-01  0.48000      0.50000E-01
          8.3000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.14000      0.70000E-01  0.10000      0.30000    /
  21502 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21502 'GAST'   1    0.73000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.60100      0.20000       0.0000    /
  21503 'GENROU' 1     6.5700      0.40000E-01  0.48000      0.50000E-01
          8.3000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.14000      0.70000E-01  0.10000      0.30000    /
  21503 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21503 'GAST'   1    0.73000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.60100      0.20000       0.0000    /
  21504 'GENROU' 1     6.5700      0.40000E-01  0.48000      0.50000E-01
          8.3000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.14000      0.70000E-01  0.10000      0.30000    /
  21504 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21504 'GAST'   1    0.75000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.60100      0.20000       0.0000    /
  21509 'GENROU' 1     6.5700      0.40000E-01  0.48000      0.50000E-01
          7.7000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.14000      0.70000E-01  0.10000      0.30000    /
  21509 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21509 'GAST'   1    0.75000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.59100      0.20000       0.0000    /
  21510 'GENROU' 1     6.5700      0.40000E-01  0.48000      0.50000E-01
          7.7000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.14000      0.70000E-01  0.10000      0.30000    /
  21510 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21510 'GAST'   1    0.75000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.59100      0.20000       0.0000    /
  21511 'GENROU' 1     6.5700      0.40000E-01  0.48000      0.50000E-01
          7.7000       0.0000       1.9300       1.8500      0.25000    
         0.41000      0.14000      0.70000E-01  0.10000      0.30000    /
  21511 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21511 'GAST'   1    0.75000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000      0.59100      0.20000       0.0000    /
  21512 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21512 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21512 'GAST'   1    0.10000      0.40000      0.10000       3.0000    
          1.0000       2.0000      0.43418      0.15000       0.0000    /
  21513 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21513 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21513 'GAST'   1    0.10000      0.40000      0.10000       3.0000    
          1.0000       2.0000      0.43418      0.15000       0.0000    /
  21514 'GENROU' 1     8.3000      0.50000E-01   1.0000      0.50000E-01
          5.3800       0.0000       2.6600       2.5500      0.24000    
         0.67000      0.16000      0.15000      0.10000      0.30000    /
  21514 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21514 'GAST'   1    0.10000      0.40000      0.10000       3.0000    
          1.0000       2.0000      0.43418      0.15000       0.0000    /
  21550 'GENROU' 1     6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20400      0.17000      0.10000      0.30000    /
  21550 'SCRX'   1    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21550 'IEEEG1' 1          0           0        21.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76000    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21550 'GENROU' 2     6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20400      0.17000      0.10000      0.30000    /
  21550 'SCRX'   2    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21550 'IEEEG1' 2          0           0        21.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76000    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21550 'GENROU' 3     6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20400      0.17000      0.10000      0.30000    /
  21550 'SCRX'   3    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21550 'IEEEG1' 3          0           0        21.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76000    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21550 'GENROU' 4     6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20400      0.17000      0.10000      0.30000    /
  21550 'SCRX'   4    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21550 'IEEEG1' 4          0           0        21.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76000    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21550 'GENROU' 5     6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20400      0.17000      0.10000      0.30000    /
  21550 'SCRX'   5    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21550 'IEEEG1' 5          0           0        21.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76000    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21560 'GENROU' 1     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.24000    
         0.40000      0.20400      0.10000      0.10000      0.30000    /
  21560 'IEEET1' 1    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21560 'TGOV1'  1    0.50000E-01  0.50000      0.77800      0.30000    
          1.5000       5.0000       0.0000    /
  21560 'GENROU' 2     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.24000    
         0.40000      0.20400      0.10000      0.10000      0.30000    /
  21560 'IEEET1' 2    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21560 'TGOV1'  2    0.50000E-01  0.50000      0.77800      0.30000    
          1.5000       5.0000       0.0000    /
  21560 'GENROU' 3     6.0000      0.10000       1.8200      0.18000    
          4.0000       0.0000       1.9300       1.7200      0.24000    
         0.40000      0.20400      0.10000      0.10000      0.30000    /
  21560 'IEEET1' 3    0.15000E-01   120.00      0.50000E-01   11.800    
         -10.800       1.0000      0.80000      0.15000E-01  0.60000    
          0.0000       4.6500      0.43000       6.2000      0.90000    /
  21560 'TGOV1'  3    0.50000E-01  0.50000      0.77800      0.30000    
          1.5000       5.0000       0.0000    /
  21570 'GENROU' 10    6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20400      0.17000      0.10000      0.30000    /
  21570 'SCRX'   10   0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21570 'IEEEG1' 10         0           0        21.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76100    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21570 'GENROU' 11    6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20400      0.17000      0.10000      0.30000    /
  21570 'SCRX'   11   0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21570 'IEEEG1' 11         0           0        21.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76100    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21570 'GENROU' 12    6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20400      0.17000      0.10000      0.30000    /
  21570 'SCRX'   12   0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21570 'IEEEG1' 12         0           0        21.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76100    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21570 'GENROU' 13    6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20400      0.17000      0.10000      0.30000    /
  21570 'SCRX'   13   0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21570 'IEEEG1' 13         0           0        21.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76100    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21570 'GENROU' 14    6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20400      0.17000      0.10000      0.30000    /
  21570 'SCRX'   14   0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21570 'IEEEG1' 14         0           0        21.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76100    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21570 'GENROU' 6     6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20400      0.17000      0.10000      0.30000    /
  21570 'SCRX'   6    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21570 'IEEEG1' 6          0           0        21.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76100    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21570 'GENROU' 7     6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20400      0.17000      0.10000      0.30000    /
  21570 'SCRX'   7    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21570 'IEEEG1' 7          0           0        21.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76100    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21570 'GENROU' 8     6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20400      0.17000      0.10000      0.30000    /
  21570 'SCRX'   8    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21570 'IEEEG1' 8          0           0        21.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76100    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21570 'GENROU' 9     6.6700      0.60000E-01  0.80000      0.19000    
          3.2400       0.0000       1.7900       1.7600      0.24000    
         0.40000      0.20400      0.17000      0.10000      0.30000    /
  21570 'SCRX'   9    0.10000       10.000       200.00      0.50000E-01
         -3.2000       4.0000       0.0000       0.0000    /
  21570 'IEEEG1' 9          0           0        21.000       0.0000    
          0.0000      0.10000      0.20000     -0.20000      0.76100    
         0.10000      0.35000      0.25000       0.0000       7.4000    
         0.28000       0.0000      0.32000      0.47000       0.0000    
          0.0000       0.0000       0.0000    /
  21581 'GENROU' 1     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.12000      0.85000E-01  0.11000      0.45000    /
  21581 'ESST4B' 1     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  21581 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.80000    
          0.0000      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  21582 'GENROU' 1     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.12000      0.85000E-01  0.11000      0.45000    /
  21582 'ESST4B' 1     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  21582 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.80000    
          0.0000      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  21583 'GENROU' 1     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.12000      0.85000E-01  0.11000      0.45000    /
  21583 'ESST4B' 1     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  21583 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.80000    
          0.0000      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  21584 'GENROU' 1     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.12000      0.85000E-01  0.11000      0.45000    /
  21584 'ESST4B' 1     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  21584 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.80000    
          0.0000      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  21585 'GENROU' 1     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.12000      0.85000E-01  0.11000      0.45000    /
  21585 'ESST4B' 1     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  21585 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.80000    
          0.0000      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  21586 'GENROU' 1     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.12000      0.85000E-01  0.11000      0.45000    /
  21586 'ESST4B' 1     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  21586 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.80000    
          0.0000      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  21587 'GENROU' 1     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.12000      0.85000E-01  0.11000      0.45000    /
  21587 'ESST4B' 1     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  21587 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.80000    
          0.0000      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  21588 'GENROU' 1     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.12000      0.85000E-01  0.11000      0.45000    /
  21588 'ESST4B' 1     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  21588 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.80000    
          0.0000      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  21589 'GENROU' 1     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.12000      0.85000E-01  0.11000      0.45000    /
  21589 'ESST4B' 1     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  21589 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.80000    
          0.0000      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  21590 'GENROU' 1     5.6150      0.22000E-01  0.44700      0.47000E-01
          6.5900       0.0000       1.9010       1.8120      0.27100    
         0.42700      0.12000      0.85000E-01  0.11000      0.45000    /
  21590 'ESST4B' 1     0.0000       3.1300       3.1300       1.0000    
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.87000       0.0000       6.3800       0.0000       7.9800    
         0.16000       0.0000       0.0000    /
  21590 'IEEEG1' 1          0           0        25.000      0.50000E-01
          0.0000      0.40000      0.50000E-01 -0.10000      0.80000    
          0.0000      0.20000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /
  21592 'GENROU' 1     7.8000      0.25000E-01  0.50000      0.29000E-01
          1.4900       0.0000       2.1400       2.0910      0.32000    
         0.70000      0.24400      0.18700      0.96000E-01  0.41000    /
  21592 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.64500       1.0000    
         0.50000      0.10000       5.0000      0.40000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  21592 'ESST4B' 1     0.0000       3.0000       2.7200       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       7.3600       0.0000       9.2000    
         0.10000       0.0000       0.0000    /
  21593 'GENROU' 1     7.8000      0.25000E-01  0.50000      0.29000E-01
          1.4900       0.0000       2.1400       2.0910      0.32000    
         0.70000      0.24400      0.18700      0.96000E-01  0.41000    /
  21593 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.64500       1.0000    
         0.50000      0.10000       5.0000      0.40000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  21593 'ESST4B' 1     0.0000       3.0000       2.7200       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       7.3600       0.0000       9.2000    
         0.10000       0.0000       0.0000    /
  22100 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  22100 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  22100 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  22100 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.15000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  22200 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  22200 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  22200 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  22200 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.15000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  22300 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  22300 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  22300 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  22300 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.15000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  22400 'GENROU' 1     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.18000      0.14000      0.40000E-01  0.15600    /
  22400 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  22400 'ESST4B' 1     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  22500 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  22500 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  22500 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  22500 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.15000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  22600 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  22600 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  22600 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  22600 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.15000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  22700 'GENROU' 1     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  22700 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  22700 'ESST4B' 1     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  22700 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.15000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  22800 'GENROU' 1     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.18000      0.14000      0.40000E-01  0.15600    /
  22800 'PSS2A '  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  22800 'ESST4B' 1     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  22900 'GENROU' 2     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  22900 'PSS2A '  2          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  22900 'ESST4B' 2     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  22900 'GGOV1' 2           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.15000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  22910 'GENROU' 2     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  22910 'PSS2A '  2          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  22910 'ESST4B' 2     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  22910 'GGOV1' 2           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.15000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  22920 'GENROU' 2     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  22920 'PSS2A '  2          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  22920 'ESST4B' 2     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  22920 'GGOV1' 2           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.15000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           10.000       0.10000        195.00        0.0000        4.0000    
           5.0000        99.000       -99.000    /
  22930 'GENROU' 2     6.2800      0.36000E-01  0.61600      0.75000E-01
          3.0000       0.0000       1.8300       1.7700      0.19500    
         0.40000      0.18000      0.14000      0.40000E-01  0.15600    /
  22930 'PSS2A '  2          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.33300       1.0000    
         0.50000      0.10000       10.000      0.30000      0.20000E-01
         0.60000E-01  0.10000E-01  0.10000     -0.10000     /
  22930 'ESST4B' 2     0.0000       3.2500       3.2500       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       6.1600       0.0000       7.7000    
         0.14000       0.0000       0.0000    /
  22940 'GENROU' 2     7.0590      0.40000E-01  0.58000      0.78000E-01
          5.1781       0.0000       2.1100       1.9900      0.26500    
         0.44500      0.19500      0.12300      0.60000E-01  0.59000    /
  22940 'PSS2A '  2          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.20500       1.0000    
         0.50000      0.10000       15.000      0.30000      0.40000E-01
         0.10000      0.10000E-01  0.10000     -0.10000     /
  22940 'ESST4B' 2     0.0000       2.4100       2.4100       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.3000       0.0000       10.370    
         0.19000       0.0000       0.0000    /
  22940 'GGOV1' 2           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    5.0000    
           2.0000        0.0000        1.0000       0.80000       0.15000    
          0.24000        1.9500       0.19000       0.50000        0.0000    
           0.0000        3.0000        2.0000       0.67000        1.0000    
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
